within PrototypeBuildingElectricalModels.Subsystems.LightingPanels;
package San_Diego
  package Conv_AC

    model Light_Panel_L1_2C
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L1_2C(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            43)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Core_Lights(
        tableOnFile=true,
        tableName="L1-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data/load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn1_Lights(
        tableOnFile=true,
        tableName="L1-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data/load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn2_Lights(
        tableOnFile=true,
        tableName="L1-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data/load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn3_Lights(
        tableOnFile=true,
        tableName="L1-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data/load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn4_Lights(
        tableOnFile=true,
        tableName="L1-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data/load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 153 */
      HPF.DC.Variable_DC_Load Light_153;

    /* Light Model 152 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_153(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_153(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_152;

    /* Light Model 151 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_152(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_152(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_151;

    /* Light Model 150 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_151(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_151(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_150;

    /* Light Model 149 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_150(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_150(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_149;

    /* Light Model 148 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_149(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_149(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_148;

    /* Light Model 145 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_148(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_148(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_145;

    /* Light Model 144 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_145(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_145(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_144;

    /* Light Model 143 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_144(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_144(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_143;

    /* Light Model 142 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_143(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_143(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_142;

    /* Light Model 141 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_142(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_142(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_141;

    /* Light Model 140 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_141(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_141(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_140;

    /* Light Model 139 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_140(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_140(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_139;

    /* Light Model 138 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_139(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_139(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_138;

    /* Light Model 137 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_138(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_138(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_137;

    /* Light Model 136 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_137(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_137(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_136;

    /* Light Model 135 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_136(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_136(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_135;

    /* Light Model 134 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_135(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_135(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_134;

    /* Light Model 133 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_134(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_134(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_133;

    /* Light Model 132 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_133(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_133(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_132;

    /* Light Model 131 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_132(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_132(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_131;

    /* Light Model 107 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_131(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_131(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_107;

    /* Light Model 106 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_107(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_107(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_106;

    /* Light Model 104 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_106(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_106(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_104;

    /* Light Model 101 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_104(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_104(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_101;

    /* Light Model 80 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_101(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_101(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_80;

    /* Light Model 79 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_80(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_80(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_79;

    /* Light Model 78 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_79(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_79(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_78;

    /* Light Model 77 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_78(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_78(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_77;

    /* Light Model 76 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_77(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_77(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_76;

    /* Light Model 75 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_76(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_76(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_75;

    /* Light Model 74 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_75(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_75(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_74;

    /* Light Model 71 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_74(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_74(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_71;

    /* Light Model 70 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_71(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_71(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_70;

    /* Light Model 69 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_70(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_70(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_69;

    /* Light Model 68 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_69(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_69(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_68;

    /* Light Model 67 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_68(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_68(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_67;

    /* Light Model 66 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_67(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_67(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_66;

    /* Light Model 65 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_66(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_66(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_65;

    /* Light Model 54 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_65(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_65(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_54;

    /* Light Model 53 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_54(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_54(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_53;

    /* Light Model 42 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_53(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_53(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_42;

    /* Light Model 41 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_42(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_42(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_41;

    /* Light Model 40 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_41(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_41(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_40;

    /* Light Model 39 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_40(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_40(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_39;

    /* Light Model 38 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_39(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_39(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_38;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_38(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_38(k=22) annotation (HideResult=true);

    equation
      connect(cable_light_L1_2C.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 153 */
      connect(Light_Driver_153.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_153.p, Light_Driver_153.pin_p);
      connect(Light_153.n, GndDC.p);
      connect(Light_Driver_153.hPin_N, GndAC.pin);
      connect(Light_Driver_153.pin_n, GndDC.p);

    /* Light Connections 152 */
      connect(Gain_Light_driver_153.y, Light_153.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_153.u);  connect(Light_Driver_152.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_152.p, Light_Driver_152.pin_p);
      connect(Light_152.n, GndDC.p);
      connect(Light_Driver_152.hPin_N, GndAC.pin);
      connect(Light_Driver_152.pin_n, GndDC.p);

    /* Light Connections 151 */
      connect(Gain_Light_driver_152.y, Light_152.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_152.u);  connect(Light_Driver_151.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_151.p, Light_Driver_151.pin_p);
      connect(Light_151.n, GndDC.p);
      connect(Light_Driver_151.hPin_N, GndAC.pin);
      connect(Light_Driver_151.pin_n, GndDC.p);

    /* Light Connections 150 */
      connect(Gain_Light_driver_151.y, Light_151.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_151.u);  connect(Light_Driver_150.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_150.p, Light_Driver_150.pin_p);
      connect(Light_150.n, GndDC.p);
      connect(Light_Driver_150.hPin_N, GndAC.pin);
      connect(Light_Driver_150.pin_n, GndDC.p);

    /* Light Connections 149 */
      connect(Gain_Light_driver_150.y, Light_150.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_150.u);  connect(Light_Driver_149.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_149.p, Light_Driver_149.pin_p);
      connect(Light_149.n, GndDC.p);
      connect(Light_Driver_149.hPin_N, GndAC.pin);
      connect(Light_Driver_149.pin_n, GndDC.p);

    /* Light Connections 148 */
      connect(Gain_Light_driver_149.y, Light_149.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_149.u);  connect(Light_Driver_148.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_148.p, Light_Driver_148.pin_p);
      connect(Light_148.n, GndDC.p);
      connect(Light_Driver_148.hPin_N, GndAC.pin);
      connect(Light_Driver_148.pin_n, GndDC.p);

    /* Light Connections 145 */
      connect(Gain_Light_driver_148.y, Light_148.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_148.u);  connect(Light_Driver_145.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_145.p, Light_Driver_145.pin_p);
      connect(Light_145.n, GndDC.p);
      connect(Light_Driver_145.hPin_N, GndAC.pin);
      connect(Light_Driver_145.pin_n, GndDC.p);

    /* Light Connections 144 */
      connect(Gain_Light_driver_145.y, Light_145.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_145.u);  connect(Light_Driver_144.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_144.p, Light_Driver_144.pin_p);
      connect(Light_144.n, GndDC.p);
      connect(Light_Driver_144.hPin_N, GndAC.pin);
      connect(Light_Driver_144.pin_n, GndDC.p);

    /* Light Connections 143 */
      connect(Gain_Light_driver_144.y, Light_144.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_144.u);  connect(Light_Driver_143.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_143.p, Light_Driver_143.pin_p);
      connect(Light_143.n, GndDC.p);
      connect(Light_Driver_143.hPin_N, GndAC.pin);
      connect(Light_Driver_143.pin_n, GndDC.p);

    /* Light Connections 142 */
      connect(Gain_Light_driver_143.y, Light_143.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_143.u);  connect(Light_Driver_142.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_142.p, Light_Driver_142.pin_p);
      connect(Light_142.n, GndDC.p);
      connect(Light_Driver_142.hPin_N, GndAC.pin);
      connect(Light_Driver_142.pin_n, GndDC.p);

    /* Light Connections 141 */
      connect(Gain_Light_driver_142.y, Light_142.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_142.u);  connect(Light_Driver_141.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_141.p, Light_Driver_141.pin_p);
      connect(Light_141.n, GndDC.p);
      connect(Light_Driver_141.hPin_N, GndAC.pin);
      connect(Light_Driver_141.pin_n, GndDC.p);

    /* Light Connections 140 */
      connect(Gain_Light_driver_141.y, Light_141.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_141.u);  connect(Light_Driver_140.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_140.p, Light_Driver_140.pin_p);
      connect(Light_140.n, GndDC.p);
      connect(Light_Driver_140.hPin_N, GndAC.pin);
      connect(Light_Driver_140.pin_n, GndDC.p);

    /* Light Connections 139 */
      connect(Gain_Light_driver_140.y, Light_140.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_140.u);  connect(Light_Driver_139.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_139.p, Light_Driver_139.pin_p);
      connect(Light_139.n, GndDC.p);
      connect(Light_Driver_139.hPin_N, GndAC.pin);
      connect(Light_Driver_139.pin_n, GndDC.p);

    /* Light Connections 138 */
      connect(Gain_Light_driver_139.y, Light_139.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_139.u);  connect(Light_Driver_138.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_138.p, Light_Driver_138.pin_p);
      connect(Light_138.n, GndDC.p);
      connect(Light_Driver_138.hPin_N, GndAC.pin);
      connect(Light_Driver_138.pin_n, GndDC.p);

    /* Light Connections 137 */
      connect(Gain_Light_driver_138.y, Light_138.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_138.u);  connect(Light_Driver_137.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_137.p, Light_Driver_137.pin_p);
      connect(Light_137.n, GndDC.p);
      connect(Light_Driver_137.hPin_N, GndAC.pin);
      connect(Light_Driver_137.pin_n, GndDC.p);

    /* Light Connections 136 */
      connect(Gain_Light_driver_137.y, Light_137.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_137.u);  connect(Light_Driver_136.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_136.p, Light_Driver_136.pin_p);
      connect(Light_136.n, GndDC.p);
      connect(Light_Driver_136.hPin_N, GndAC.pin);
      connect(Light_Driver_136.pin_n, GndDC.p);

    /* Light Connections 135 */
      connect(Gain_Light_driver_136.y, Light_136.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_136.u);  connect(Light_Driver_135.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_135.p, Light_Driver_135.pin_p);
      connect(Light_135.n, GndDC.p);
      connect(Light_Driver_135.hPin_N, GndAC.pin);
      connect(Light_Driver_135.pin_n, GndDC.p);

    /* Light Connections 134 */
      connect(Gain_Light_driver_135.y, Light_135.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_135.u);  connect(Light_Driver_134.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_134.p, Light_Driver_134.pin_p);
      connect(Light_134.n, GndDC.p);
      connect(Light_Driver_134.hPin_N, GndAC.pin);
      connect(Light_Driver_134.pin_n, GndDC.p);

    /* Light Connections 133 */
      connect(Gain_Light_driver_134.y, Light_134.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_134.u);  connect(Light_Driver_133.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_133.p, Light_Driver_133.pin_p);
      connect(Light_133.n, GndDC.p);
      connect(Light_Driver_133.hPin_N, GndAC.pin);
      connect(Light_Driver_133.pin_n, GndDC.p);

    /* Light Connections 132 */
      connect(Gain_Light_driver_133.y, Light_133.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_133.u);  connect(Light_Driver_132.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_132.p, Light_Driver_132.pin_p);
      connect(Light_132.n, GndDC.p);
      connect(Light_Driver_132.hPin_N, GndAC.pin);
      connect(Light_Driver_132.pin_n, GndDC.p);

    /* Light Connections 131 */
      connect(Gain_Light_driver_132.y, Light_132.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_132.u);  connect(Light_Driver_131.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_131.p, Light_Driver_131.pin_p);
      connect(Light_131.n, GndDC.p);
      connect(Light_Driver_131.hPin_N, GndAC.pin);
      connect(Light_Driver_131.pin_n, GndDC.p);

    /* Light Connections 107 */
      connect(Gain_Light_driver_131.y, Light_131.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_131.u);  connect(Light_Driver_107.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_107.p, Light_Driver_107.pin_p);
      connect(Light_107.n, GndDC.p);
      connect(Light_Driver_107.hPin_N, GndAC.pin);
      connect(Light_Driver_107.pin_n, GndDC.p);

    /* Light Connections 106 */
      connect(Gain_Light_driver_107.y, Light_107.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_107.u);  connect(Light_Driver_106.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_106.p, Light_Driver_106.pin_p);
      connect(Light_106.n, GndDC.p);
      connect(Light_Driver_106.hPin_N, GndAC.pin);
      connect(Light_Driver_106.pin_n, GndDC.p);

    /* Light Connections 104 */
      connect(Gain_Light_driver_106.y, Light_106.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_106.u);  connect(Light_Driver_104.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_104.p, Light_Driver_104.pin_p);
      connect(Light_104.n, GndDC.p);
      connect(Light_Driver_104.hPin_N, GndAC.pin);
      connect(Light_Driver_104.pin_n, GndDC.p);

    /* Light Connections 101 */
      connect(Gain_Light_driver_104.y, Light_104.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_104.u);  connect(Light_Driver_101.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_101.p, Light_Driver_101.pin_p);
      connect(Light_101.n, GndDC.p);
      connect(Light_Driver_101.hPin_N, GndAC.pin);
      connect(Light_Driver_101.pin_n, GndDC.p);

    /* Light Connections 80 */
      connect(Gain_Light_driver_101.y, Light_101.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_101.u);  connect(Light_Driver_80.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_80.p, Light_Driver_80.pin_p);
      connect(Light_80.n, GndDC.p);
      connect(Light_Driver_80.hPin_N, GndAC.pin);
      connect(Light_Driver_80.pin_n, GndDC.p);

    /* Light Connections 79 */
      connect(Gain_Light_driver_80.y, Light_80.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_80.u);  connect(Light_Driver_79.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_79.p, Light_Driver_79.pin_p);
      connect(Light_79.n, GndDC.p);
      connect(Light_Driver_79.hPin_N, GndAC.pin);
      connect(Light_Driver_79.pin_n, GndDC.p);

    /* Light Connections 78 */
      connect(Gain_Light_driver_79.y, Light_79.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_79.u);  connect(Light_Driver_78.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_78.p, Light_Driver_78.pin_p);
      connect(Light_78.n, GndDC.p);
      connect(Light_Driver_78.hPin_N, GndAC.pin);
      connect(Light_Driver_78.pin_n, GndDC.p);

    /* Light Connections 77 */
      connect(Gain_Light_driver_78.y, Light_78.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_78.u);  connect(Light_Driver_77.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_77.p, Light_Driver_77.pin_p);
      connect(Light_77.n, GndDC.p);
      connect(Light_Driver_77.hPin_N, GndAC.pin);
      connect(Light_Driver_77.pin_n, GndDC.p);

    /* Light Connections 76 */
      connect(Gain_Light_driver_77.y, Light_77.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_77.u);  connect(Light_Driver_76.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_76.p, Light_Driver_76.pin_p);
      connect(Light_76.n, GndDC.p);
      connect(Light_Driver_76.hPin_N, GndAC.pin);
      connect(Light_Driver_76.pin_n, GndDC.p);

    /* Light Connections 75 */
      connect(Gain_Light_driver_76.y, Light_76.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_76.u);  connect(Light_Driver_75.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_75.p, Light_Driver_75.pin_p);
      connect(Light_75.n, GndDC.p);
      connect(Light_Driver_75.hPin_N, GndAC.pin);
      connect(Light_Driver_75.pin_n, GndDC.p);

    /* Light Connections 74 */
      connect(Gain_Light_driver_75.y, Light_75.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_75.u);  connect(Light_Driver_74.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_74.p, Light_Driver_74.pin_p);
      connect(Light_74.n, GndDC.p);
      connect(Light_Driver_74.hPin_N, GndAC.pin);
      connect(Light_Driver_74.pin_n, GndDC.p);

    /* Light Connections 71 */
      connect(Gain_Light_driver_74.y, Light_74.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_74.u);  connect(Light_Driver_71.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_71.p, Light_Driver_71.pin_p);
      connect(Light_71.n, GndDC.p);
      connect(Light_Driver_71.hPin_N, GndAC.pin);
      connect(Light_Driver_71.pin_n, GndDC.p);

    /* Light Connections 70 */
      connect(Gain_Light_driver_71.y, Light_71.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_71.u);  connect(Light_Driver_70.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_70.p, Light_Driver_70.pin_p);
      connect(Light_70.n, GndDC.p);
      connect(Light_Driver_70.hPin_N, GndAC.pin);
      connect(Light_Driver_70.pin_n, GndDC.p);

    /* Light Connections 69 */
      connect(Gain_Light_driver_70.y, Light_70.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_70.u);  connect(Light_Driver_69.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_69.p, Light_Driver_69.pin_p);
      connect(Light_69.n, GndDC.p);
      connect(Light_Driver_69.hPin_N, GndAC.pin);
      connect(Light_Driver_69.pin_n, GndDC.p);

    /* Light Connections 68 */
      connect(Gain_Light_driver_69.y, Light_69.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_69.u);  connect(Light_Driver_68.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_68.p, Light_Driver_68.pin_p);
      connect(Light_68.n, GndDC.p);
      connect(Light_Driver_68.hPin_N, GndAC.pin);
      connect(Light_Driver_68.pin_n, GndDC.p);

    /* Light Connections 67 */
      connect(Gain_Light_driver_68.y, Light_68.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_68.u);  connect(Light_Driver_67.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_67.p, Light_Driver_67.pin_p);
      connect(Light_67.n, GndDC.p);
      connect(Light_Driver_67.hPin_N, GndAC.pin);
      connect(Light_Driver_67.pin_n, GndDC.p);

    /* Light Connections 66 */
      connect(Gain_Light_driver_67.y, Light_67.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_67.u);  connect(Light_Driver_66.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_66.p, Light_Driver_66.pin_p);
      connect(Light_66.n, GndDC.p);
      connect(Light_Driver_66.hPin_N, GndAC.pin);
      connect(Light_Driver_66.pin_n, GndDC.p);

    /* Light Connections 65 */
      connect(Gain_Light_driver_66.y, Light_66.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_66.u);  connect(Light_Driver_65.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_65.p, Light_Driver_65.pin_p);
      connect(Light_65.n, GndDC.p);
      connect(Light_Driver_65.hPin_N, GndAC.pin);
      connect(Light_Driver_65.pin_n, GndDC.p);

    /* Light Connections 54 */
      connect(Gain_Light_driver_65.y, Light_65.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_65.u);  connect(Light_Driver_54.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_54.p, Light_Driver_54.pin_p);
      connect(Light_54.n, GndDC.p);
      connect(Light_Driver_54.hPin_N, GndAC.pin);
      connect(Light_Driver_54.pin_n, GndDC.p);

    /* Light Connections 53 */
      connect(Gain_Light_driver_54.y, Light_54.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_54.u);  connect(Light_Driver_53.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_53.p, Light_Driver_53.pin_p);
      connect(Light_53.n, GndDC.p);
      connect(Light_Driver_53.hPin_N, GndAC.pin);
      connect(Light_Driver_53.pin_n, GndDC.p);

    /* Light Connections 42 */
      connect(Gain_Light_driver_53.y, Light_53.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_53.u);  connect(Light_Driver_42.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_42.p, Light_Driver_42.pin_p);
      connect(Light_42.n, GndDC.p);
      connect(Light_Driver_42.hPin_N, GndAC.pin);
      connect(Light_Driver_42.pin_n, GndDC.p);

    /* Light Connections 41 */
      connect(Gain_Light_driver_42.y, Light_42.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_42.u);  connect(Light_Driver_41.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_41.p, Light_Driver_41.pin_p);
      connect(Light_41.n, GndDC.p);
      connect(Light_Driver_41.hPin_N, GndAC.pin);
      connect(Light_Driver_41.pin_n, GndDC.p);

    /* Light Connections 40 */
      connect(Gain_Light_driver_41.y, Light_41.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_41.u);  connect(Light_Driver_40.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_40.p, Light_Driver_40.pin_p);
      connect(Light_40.n, GndDC.p);
      connect(Light_Driver_40.hPin_N, GndAC.pin);
      connect(Light_Driver_40.pin_n, GndDC.p);

    /* Light Connections 39 */
      connect(Gain_Light_driver_40.y, Light_40.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_40.u);  connect(Light_Driver_39.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_39.p, Light_Driver_39.pin_p);
      connect(Light_39.n, GndDC.p);
      connect(Light_Driver_39.hPin_N, GndAC.pin);
      connect(Light_Driver_39.pin_n, GndDC.p);

    /* Light Connections 38 */
      connect(Gain_Light_driver_39.y, Light_39.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_39.u);  connect(Light_Driver_38.hPin_L,  cable_light_L1_2C.pin_p);
      connect(Light_38.p, Light_Driver_38.pin_p);
      connect(Light_38.n, GndDC.p);
      connect(Light_Driver_38.hPin_N, GndAC.pin);
      connect(Light_Driver_38.pin_n, GndDC.p);

      connect(Gain_Light_driver_38.y, Light_38.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_38.u);

      annotation ();
    end Light_Panel_L1_2C;

    model Light_Panel_L1_2B
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L1_2B(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            52)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Core_Lights(
        tableOnFile=true,
        tableName="L1-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn1_Lights(
        tableOnFile=true,
        tableName="L1-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn2_Lights(
        tableOnFile=true,
        tableName="L1-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn3_Lights(
        tableOnFile=true,
        tableName="L1-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn4_Lights(
        tableOnFile=true,
        tableName="L1-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 292 */
      HPF.DC.Variable_DC_Load Light_292;

    /* Light Model 291 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_292(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_292(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_291;

    /* Light Model 290 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_291(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_291(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_290;

    /* Light Model 289 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_290(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_290(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_289;

    /* Light Model 288 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_289(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_289(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_288;

    /* Light Model 287 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_288(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_288(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_287;

    /* Light Model 231 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_287(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_287(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_231;

    /* Light Model 186 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_231(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_231(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_186;

    /* Light Model 185 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_186(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_186(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_185;

    /* Light Model 184 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_185(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_185(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_184;

    /* Light Model 174 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_184(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_184(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_174;

    /* Light Model 173 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_174(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_174(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_173;

    /* Light Model 172 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_173(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_173(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_172;

    /* Light Model 171 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_172(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_172(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_171;

    /* Light Model 170 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_171(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_171(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_170;

    /* Light Model 169 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_170(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_170(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_169;

    /* Light Model 168 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_169(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_169(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_168;

    /* Light Model 167 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_168(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_168(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_167;

    /* Light Model 166 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_167(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_167(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_166;

    /* Light Model 165 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_166(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_166(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_165;

    /* Light Model 164 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_165(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_165(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_164;

    /* Light Model 163 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_164(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_164(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_163;

    /* Light Model 162 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_163(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_163(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_162;

    /* Light Model 161 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_162(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_162(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_161;

    /* Light Model 160 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_161(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_161(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_160;

    /* Light Model 159 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_160(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_160(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_159;

    /* Light Model 158 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_159(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_159(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_158;

    /* Light Model 157 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_158(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_158(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_157;

    /* Light Model 156 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_157(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_157(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_156;

    /* Light Model 155 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_156(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_156(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_155;

    /* Light Model 154 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_155(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_155(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_154;

    /* Light Model 147 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_154(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_154(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_147;

    /* Light Model 146 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_147(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_147(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_146;

    /* Light Model 95 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_146(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_146(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_95;

    /* Light Model 94 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_95(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_95(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_94;

    /* Light Model 93 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_94(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_94(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_93;

    /* Light Model 60 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_93(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_93(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_60;

    /* Light Model 59 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_60(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_60(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_59;

    /* Light Model 58 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_59(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_59(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_58;

    /* Light Model 57 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_58(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_58(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_57;

    /* Light Model 56 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_57(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_57(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_56;

    /* Light Model 55 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_56(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_56(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_55;

    /* Light Model 36 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_55(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_55(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_36;

    /* Light Model 34 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_36(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_36(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_34;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_34(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_34(k=35) annotation (HideResult=true);

    equation
      connect(cable_light_L1_2B.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 292 */
      connect(Light_Driver_292.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_292.p, Light_Driver_292.pin_p);
      connect(Light_292.n, GndDC.p);
      connect(Light_Driver_292.hPin_N, GndAC.pin);
      connect(Light_Driver_292.pin_n, GndDC.p);

    /* Light Connections 291 */
      connect(Gain_Light_driver_292.y, Light_292.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_292.u);  connect(Light_Driver_291.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_291.p, Light_Driver_291.pin_p);
      connect(Light_291.n, GndDC.p);
      connect(Light_Driver_291.hPin_N, GndAC.pin);
      connect(Light_Driver_291.pin_n, GndDC.p);

    /* Light Connections 290 */
      connect(Gain_Light_driver_291.y, Light_291.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_291.u);  connect(Light_Driver_290.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_290.p, Light_Driver_290.pin_p);
      connect(Light_290.n, GndDC.p);
      connect(Light_Driver_290.hPin_N, GndAC.pin);
      connect(Light_Driver_290.pin_n, GndDC.p);

    /* Light Connections 289 */
      connect(Gain_Light_driver_290.y, Light_290.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_290.u);  connect(Light_Driver_289.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_289.p, Light_Driver_289.pin_p);
      connect(Light_289.n, GndDC.p);
      connect(Light_Driver_289.hPin_N, GndAC.pin);
      connect(Light_Driver_289.pin_n, GndDC.p);

    /* Light Connections 288 */
      connect(Gain_Light_driver_289.y, Light_289.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_289.u);  connect(Light_Driver_288.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_288.p, Light_Driver_288.pin_p);
      connect(Light_288.n, GndDC.p);
      connect(Light_Driver_288.hPin_N, GndAC.pin);
      connect(Light_Driver_288.pin_n, GndDC.p);

    /* Light Connections 287 */
      connect(Gain_Light_driver_288.y, Light_288.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_288.u);  connect(Light_Driver_287.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_287.p, Light_Driver_287.pin_p);
      connect(Light_287.n, GndDC.p);
      connect(Light_Driver_287.hPin_N, GndAC.pin);
      connect(Light_Driver_287.pin_n, GndDC.p);

    /* Light Connections 231 */
      connect(Gain_Light_driver_287.y, Light_287.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_287.u);  connect(Light_Driver_231.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_231.p, Light_Driver_231.pin_p);
      connect(Light_231.n, GndDC.p);
      connect(Light_Driver_231.hPin_N, GndAC.pin);
      connect(Light_Driver_231.pin_n, GndDC.p);

    /* Light Connections 186 */
      connect(Gain_Light_driver_231.y, Light_231.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_231.u);  connect(Light_Driver_186.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_186.p, Light_Driver_186.pin_p);
      connect(Light_186.n, GndDC.p);
      connect(Light_Driver_186.hPin_N, GndAC.pin);
      connect(Light_Driver_186.pin_n, GndDC.p);

    /* Light Connections 185 */
      connect(Gain_Light_driver_186.y, Light_186.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_186.u);  connect(Light_Driver_185.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_185.p, Light_Driver_185.pin_p);
      connect(Light_185.n, GndDC.p);
      connect(Light_Driver_185.hPin_N, GndAC.pin);
      connect(Light_Driver_185.pin_n, GndDC.p);

    /* Light Connections 184 */
      connect(Gain_Light_driver_185.y, Light_185.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_185.u);  connect(Light_Driver_184.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_184.p, Light_Driver_184.pin_p);
      connect(Light_184.n, GndDC.p);
      connect(Light_Driver_184.hPin_N, GndAC.pin);
      connect(Light_Driver_184.pin_n, GndDC.p);

    /* Light Connections 174 */
      connect(Gain_Light_driver_184.y, Light_184.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_184.u);  connect(Light_Driver_174.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_174.p, Light_Driver_174.pin_p);
      connect(Light_174.n, GndDC.p);
      connect(Light_Driver_174.hPin_N, GndAC.pin);
      connect(Light_Driver_174.pin_n, GndDC.p);

    /* Light Connections 173 */
      connect(Gain_Light_driver_174.y, Light_174.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_174.u);  connect(Light_Driver_173.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_173.p, Light_Driver_173.pin_p);
      connect(Light_173.n, GndDC.p);
      connect(Light_Driver_173.hPin_N, GndAC.pin);
      connect(Light_Driver_173.pin_n, GndDC.p);

    /* Light Connections 172 */
      connect(Gain_Light_driver_173.y, Light_173.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_173.u);  connect(Light_Driver_172.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_172.p, Light_Driver_172.pin_p);
      connect(Light_172.n, GndDC.p);
      connect(Light_Driver_172.hPin_N, GndAC.pin);
      connect(Light_Driver_172.pin_n, GndDC.p);

    /* Light Connections 171 */
      connect(Gain_Light_driver_172.y, Light_172.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_172.u);  connect(Light_Driver_171.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_171.p, Light_Driver_171.pin_p);
      connect(Light_171.n, GndDC.p);
      connect(Light_Driver_171.hPin_N, GndAC.pin);
      connect(Light_Driver_171.pin_n, GndDC.p);

    /* Light Connections 170 */
      connect(Gain_Light_driver_171.y, Light_171.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_171.u);  connect(Light_Driver_170.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_170.p, Light_Driver_170.pin_p);
      connect(Light_170.n, GndDC.p);
      connect(Light_Driver_170.hPin_N, GndAC.pin);
      connect(Light_Driver_170.pin_n, GndDC.p);

    /* Light Connections 169 */
      connect(Gain_Light_driver_170.y, Light_170.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_170.u);  connect(Light_Driver_169.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_169.p, Light_Driver_169.pin_p);
      connect(Light_169.n, GndDC.p);
      connect(Light_Driver_169.hPin_N, GndAC.pin);
      connect(Light_Driver_169.pin_n, GndDC.p);

    /* Light Connections 168 */
      connect(Gain_Light_driver_169.y, Light_169.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_169.u);  connect(Light_Driver_168.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_168.p, Light_Driver_168.pin_p);
      connect(Light_168.n, GndDC.p);
      connect(Light_Driver_168.hPin_N, GndAC.pin);
      connect(Light_Driver_168.pin_n, GndDC.p);

    /* Light Connections 167 */
      connect(Gain_Light_driver_168.y, Light_168.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_168.u);  connect(Light_Driver_167.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_167.p, Light_Driver_167.pin_p);
      connect(Light_167.n, GndDC.p);
      connect(Light_Driver_167.hPin_N, GndAC.pin);
      connect(Light_Driver_167.pin_n, GndDC.p);

    /* Light Connections 166 */
      connect(Gain_Light_driver_167.y, Light_167.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_167.u);  connect(Light_Driver_166.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_166.p, Light_Driver_166.pin_p);
      connect(Light_166.n, GndDC.p);
      connect(Light_Driver_166.hPin_N, GndAC.pin);
      connect(Light_Driver_166.pin_n, GndDC.p);

    /* Light Connections 165 */
      connect(Gain_Light_driver_166.y, Light_166.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_166.u);  connect(Light_Driver_165.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_165.p, Light_Driver_165.pin_p);
      connect(Light_165.n, GndDC.p);
      connect(Light_Driver_165.hPin_N, GndAC.pin);
      connect(Light_Driver_165.pin_n, GndDC.p);

    /* Light Connections 164 */
      connect(Gain_Light_driver_165.y, Light_165.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_165.u);  connect(Light_Driver_164.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_164.p, Light_Driver_164.pin_p);
      connect(Light_164.n, GndDC.p);
      connect(Light_Driver_164.hPin_N, GndAC.pin);
      connect(Light_Driver_164.pin_n, GndDC.p);

    /* Light Connections 163 */
      connect(Gain_Light_driver_164.y, Light_164.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_164.u);  connect(Light_Driver_163.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_163.p, Light_Driver_163.pin_p);
      connect(Light_163.n, GndDC.p);
      connect(Light_Driver_163.hPin_N, GndAC.pin);
      connect(Light_Driver_163.pin_n, GndDC.p);

    /* Light Connections 162 */
      connect(Gain_Light_driver_163.y, Light_163.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_163.u);  connect(Light_Driver_162.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_162.p, Light_Driver_162.pin_p);
      connect(Light_162.n, GndDC.p);
      connect(Light_Driver_162.hPin_N, GndAC.pin);
      connect(Light_Driver_162.pin_n, GndDC.p);

    /* Light Connections 161 */
      connect(Gain_Light_driver_162.y, Light_162.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_162.u);  connect(Light_Driver_161.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_161.p, Light_Driver_161.pin_p);
      connect(Light_161.n, GndDC.p);
      connect(Light_Driver_161.hPin_N, GndAC.pin);
      connect(Light_Driver_161.pin_n, GndDC.p);

    /* Light Connections 160 */
      connect(Gain_Light_driver_161.y, Light_161.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_161.u);  connect(Light_Driver_160.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_160.p, Light_Driver_160.pin_p);
      connect(Light_160.n, GndDC.p);
      connect(Light_Driver_160.hPin_N, GndAC.pin);
      connect(Light_Driver_160.pin_n, GndDC.p);

    /* Light Connections 159 */
      connect(Gain_Light_driver_160.y, Light_160.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_160.u);  connect(Light_Driver_159.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_159.p, Light_Driver_159.pin_p);
      connect(Light_159.n, GndDC.p);
      connect(Light_Driver_159.hPin_N, GndAC.pin);
      connect(Light_Driver_159.pin_n, GndDC.p);

    /* Light Connections 158 */
      connect(Gain_Light_driver_159.y, Light_159.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_159.u);  connect(Light_Driver_158.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_158.p, Light_Driver_158.pin_p);
      connect(Light_158.n, GndDC.p);
      connect(Light_Driver_158.hPin_N, GndAC.pin);
      connect(Light_Driver_158.pin_n, GndDC.p);

    /* Light Connections 157 */
      connect(Gain_Light_driver_158.y, Light_158.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_158.u);  connect(Light_Driver_157.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_157.p, Light_Driver_157.pin_p);
      connect(Light_157.n, GndDC.p);
      connect(Light_Driver_157.hPin_N, GndAC.pin);
      connect(Light_Driver_157.pin_n, GndDC.p);

    /* Light Connections 156 */
      connect(Gain_Light_driver_157.y, Light_157.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_157.u);  connect(Light_Driver_156.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_156.p, Light_Driver_156.pin_p);
      connect(Light_156.n, GndDC.p);
      connect(Light_Driver_156.hPin_N, GndAC.pin);
      connect(Light_Driver_156.pin_n, GndDC.p);

    /* Light Connections 155 */
      connect(Gain_Light_driver_156.y, Light_156.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_156.u);  connect(Light_Driver_155.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_155.p, Light_Driver_155.pin_p);
      connect(Light_155.n, GndDC.p);
      connect(Light_Driver_155.hPin_N, GndAC.pin);
      connect(Light_Driver_155.pin_n, GndDC.p);

    /* Light Connections 154 */
      connect(Gain_Light_driver_155.y, Light_155.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_155.u);  connect(Light_Driver_154.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_154.p, Light_Driver_154.pin_p);
      connect(Light_154.n, GndDC.p);
      connect(Light_Driver_154.hPin_N, GndAC.pin);
      connect(Light_Driver_154.pin_n, GndDC.p);

    /* Light Connections 147 */
      connect(Gain_Light_driver_154.y, Light_154.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_154.u);  connect(Light_Driver_147.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_147.p, Light_Driver_147.pin_p);
      connect(Light_147.n, GndDC.p);
      connect(Light_Driver_147.hPin_N, GndAC.pin);
      connect(Light_Driver_147.pin_n, GndDC.p);

    /* Light Connections 146 */
      connect(Gain_Light_driver_147.y, Light_147.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_147.u);  connect(Light_Driver_146.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_146.p, Light_Driver_146.pin_p);
      connect(Light_146.n, GndDC.p);
      connect(Light_Driver_146.hPin_N, GndAC.pin);
      connect(Light_Driver_146.pin_n, GndDC.p);

    /* Light Connections 95 */
      connect(Gain_Light_driver_146.y, Light_146.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_146.u);  connect(Light_Driver_95.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_95.p, Light_Driver_95.pin_p);
      connect(Light_95.n, GndDC.p);
      connect(Light_Driver_95.hPin_N, GndAC.pin);
      connect(Light_Driver_95.pin_n, GndDC.p);

    /* Light Connections 94 */
      connect(Gain_Light_driver_95.y, Light_95.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_95.u);  connect(Light_Driver_94.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_94.p, Light_Driver_94.pin_p);
      connect(Light_94.n, GndDC.p);
      connect(Light_Driver_94.hPin_N, GndAC.pin);
      connect(Light_Driver_94.pin_n, GndDC.p);

    /* Light Connections 93 */
      connect(Gain_Light_driver_94.y, Light_94.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_94.u);  connect(Light_Driver_93.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_93.p, Light_Driver_93.pin_p);
      connect(Light_93.n, GndDC.p);
      connect(Light_Driver_93.hPin_N, GndAC.pin);
      connect(Light_Driver_93.pin_n, GndDC.p);

    /* Light Connections 60 */
      connect(Gain_Light_driver_93.y, Light_93.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_93.u);  connect(Light_Driver_60.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_60.p, Light_Driver_60.pin_p);
      connect(Light_60.n, GndDC.p);
      connect(Light_Driver_60.hPin_N, GndAC.pin);
      connect(Light_Driver_60.pin_n, GndDC.p);

    /* Light Connections 59 */
      connect(Gain_Light_driver_60.y, Light_60.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_60.u);  connect(Light_Driver_59.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_59.p, Light_Driver_59.pin_p);
      connect(Light_59.n, GndDC.p);
      connect(Light_Driver_59.hPin_N, GndAC.pin);
      connect(Light_Driver_59.pin_n, GndDC.p);

    /* Light Connections 58 */
      connect(Gain_Light_driver_59.y, Light_59.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_59.u);  connect(Light_Driver_58.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_58.p, Light_Driver_58.pin_p);
      connect(Light_58.n, GndDC.p);
      connect(Light_Driver_58.hPin_N, GndAC.pin);
      connect(Light_Driver_58.pin_n, GndDC.p);

    /* Light Connections 57 */
      connect(Gain_Light_driver_58.y, Light_58.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_58.u);  connect(Light_Driver_57.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_57.p, Light_Driver_57.pin_p);
      connect(Light_57.n, GndDC.p);
      connect(Light_Driver_57.hPin_N, GndAC.pin);
      connect(Light_Driver_57.pin_n, GndDC.p);

    /* Light Connections 56 */
      connect(Gain_Light_driver_57.y, Light_57.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_57.u);  connect(Light_Driver_56.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_56.p, Light_Driver_56.pin_p);
      connect(Light_56.n, GndDC.p);
      connect(Light_Driver_56.hPin_N, GndAC.pin);
      connect(Light_Driver_56.pin_n, GndDC.p);

    /* Light Connections 55 */
      connect(Gain_Light_driver_56.y, Light_56.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_56.u);  connect(Light_Driver_55.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_55.p, Light_Driver_55.pin_p);
      connect(Light_55.n, GndDC.p);
      connect(Light_Driver_55.hPin_N, GndAC.pin);
      connect(Light_Driver_55.pin_n, GndDC.p);

    /* Light Connections 36 */
      connect(Gain_Light_driver_55.y, Light_55.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_55.u);  connect(Light_Driver_36.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_36.p, Light_Driver_36.pin_p);
      connect(Light_36.n, GndDC.p);
      connect(Light_Driver_36.hPin_N, GndAC.pin);
      connect(Light_Driver_36.pin_n, GndDC.p);

    /* Light Connections 34 */
      connect(Gain_Light_driver_36.y, Light_36.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_36.u);  connect(Light_Driver_34.hPin_L,  cable_light_L1_2B.pin_p);
      connect(Light_34.p, Light_Driver_34.pin_p);
      connect(Light_34.n, GndDC.p);
      connect(Light_Driver_34.hPin_N, GndAC.pin);
      connect(Light_Driver_34.pin_n, GndDC.p);

      connect(Gain_Light_driver_34.y, Light_34.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_34.u);

      annotation ();
    end Light_Panel_L1_2B;

    model Light_Panel_L1_2A
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L1_2A(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            61)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Core_Lights(
        tableOnFile=true,
        tableName="L1-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn1_Lights(
        tableOnFile=true,
        tableName="L1-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn2_Lights(
        tableOnFile=true,
        tableName="L1-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn3_Lights(
        tableOnFile=true,
        tableName="L1-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn4_Lights(
        tableOnFile=true,
        tableName="L1-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 255 */
      HPF.DC.Variable_DC_Load Light_255;

    /* Light Model 254 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_255(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_255(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_254;

    /* Light Model 253 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_254(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_254(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_253;

    /* Light Model 252 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_253(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_253(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_252;

    /* Light Model 251 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_252(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_252(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_251;

    /* Light Model 250 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_251(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_251(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_250;

    /* Light Model 249 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_250(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_250(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_249;

    /* Light Model 248 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_249(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_249(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_248;

    /* Light Model 247 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_248(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_248(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_247;

    /* Light Model 246 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_247(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_247(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_246;

    /* Light Model 245 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_246(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_246(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_245;

    /* Light Model 244 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_245(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_245(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_244;

    /* Light Model 243 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_244(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_244(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_243;

    /* Light Model 242 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_243(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_243(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_242;

    /* Light Model 241 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_242(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_242(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_241;

    /* Light Model 239 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_241(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_241(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_239;

    /* Light Model 235 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_239(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_239(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_235;

    /* Light Model 234 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_235(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_235(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_234;

    /* Light Model 233 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_234(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_234(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_233;

    /* Light Model 232 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_233(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_233(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_232;

    /* Light Model 226 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_232(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_232(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_226;

    /* Light Model 225 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_226(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_226(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_225;

    /* Light Model 224 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_225(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_225(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_224;

    /* Light Model 223 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_224(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_224(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_223;

    /* Light Model 222 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_223(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_223(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_222;

    /* Light Model 221 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_222(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_222(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_221;

    /* Light Model 220 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_221(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_221(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_220;

    /* Light Model 219 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_220(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_220(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_219;

    /* Light Model 204 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_219(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_219(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_204;

    /* Light Model 203 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_204(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_204(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_203;

    /* Light Model 202 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_203(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_203(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_202;

    /* Light Model 201 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_202(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_202(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_201;

    /* Light Model 200 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_201(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_201(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_200;

    /* Light Model 199 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_200(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_200(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_199;

    /* Light Model 190 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_199(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_199(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_190;

    /* Light Model 189 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_190(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_190(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_189;

    /* Light Model 187 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_189(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_189(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_187;

    /* Light Model 183 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_187(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_187(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_183;

    /* Light Model 182 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_183(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_183(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_182;

    /* Light Model 181 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_182(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_182(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_181;

    /* Light Model 180 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_181(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_181(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_180;

    /* Light Model 179 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_180(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_180(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_179;

    /* Light Model 178 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_179(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_179(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_178;

    /* Light Model 177 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_178(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_178(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_177;

    /* Light Model 176 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_177(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_177(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_176;

    /* Light Model 175 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_176(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_176(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_175;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_175(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_175(k=31) annotation (HideResult=true);

    equation
      connect(cable_light_L1_2A.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 255 */
      connect(Light_Driver_255.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_255.p, Light_Driver_255.pin_p);
      connect(Light_255.n, GndDC.p);
      connect(Light_Driver_255.hPin_N, GndAC.pin);
      connect(Light_Driver_255.pin_n, GndDC.p);

    /* Light Connections 254 */
      connect(Gain_Light_driver_255.y, Light_255.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_255.u);  connect(Light_Driver_254.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_254.p, Light_Driver_254.pin_p);
      connect(Light_254.n, GndDC.p);
      connect(Light_Driver_254.hPin_N, GndAC.pin);
      connect(Light_Driver_254.pin_n, GndDC.p);

    /* Light Connections 253 */
      connect(Gain_Light_driver_254.y, Light_254.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_254.u);  connect(Light_Driver_253.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_253.p, Light_Driver_253.pin_p);
      connect(Light_253.n, GndDC.p);
      connect(Light_Driver_253.hPin_N, GndAC.pin);
      connect(Light_Driver_253.pin_n, GndDC.p);

    /* Light Connections 252 */
      connect(Gain_Light_driver_253.y, Light_253.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_253.u);  connect(Light_Driver_252.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_252.p, Light_Driver_252.pin_p);
      connect(Light_252.n, GndDC.p);
      connect(Light_Driver_252.hPin_N, GndAC.pin);
      connect(Light_Driver_252.pin_n, GndDC.p);

    /* Light Connections 251 */
      connect(Gain_Light_driver_252.y, Light_252.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_252.u);  connect(Light_Driver_251.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_251.p, Light_Driver_251.pin_p);
      connect(Light_251.n, GndDC.p);
      connect(Light_Driver_251.hPin_N, GndAC.pin);
      connect(Light_Driver_251.pin_n, GndDC.p);

    /* Light Connections 250 */
      connect(Gain_Light_driver_251.y, Light_251.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_251.u);  connect(Light_Driver_250.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_250.p, Light_Driver_250.pin_p);
      connect(Light_250.n, GndDC.p);
      connect(Light_Driver_250.hPin_N, GndAC.pin);
      connect(Light_Driver_250.pin_n, GndDC.p);

    /* Light Connections 249 */
      connect(Gain_Light_driver_250.y, Light_250.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_250.u);  connect(Light_Driver_249.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_249.p, Light_Driver_249.pin_p);
      connect(Light_249.n, GndDC.p);
      connect(Light_Driver_249.hPin_N, GndAC.pin);
      connect(Light_Driver_249.pin_n, GndDC.p);

    /* Light Connections 248 */
      connect(Gain_Light_driver_249.y, Light_249.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_249.u);  connect(Light_Driver_248.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_248.p, Light_Driver_248.pin_p);
      connect(Light_248.n, GndDC.p);
      connect(Light_Driver_248.hPin_N, GndAC.pin);
      connect(Light_Driver_248.pin_n, GndDC.p);

    /* Light Connections 247 */
      connect(Gain_Light_driver_248.y, Light_248.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_248.u);  connect(Light_Driver_247.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_247.p, Light_Driver_247.pin_p);
      connect(Light_247.n, GndDC.p);
      connect(Light_Driver_247.hPin_N, GndAC.pin);
      connect(Light_Driver_247.pin_n, GndDC.p);

    /* Light Connections 246 */
      connect(Gain_Light_driver_247.y, Light_247.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_247.u);  connect(Light_Driver_246.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_246.p, Light_Driver_246.pin_p);
      connect(Light_246.n, GndDC.p);
      connect(Light_Driver_246.hPin_N, GndAC.pin);
      connect(Light_Driver_246.pin_n, GndDC.p);

    /* Light Connections 245 */
      connect(Gain_Light_driver_246.y, Light_246.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_246.u);  connect(Light_Driver_245.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_245.p, Light_Driver_245.pin_p);
      connect(Light_245.n, GndDC.p);
      connect(Light_Driver_245.hPin_N, GndAC.pin);
      connect(Light_Driver_245.pin_n, GndDC.p);

    /* Light Connections 244 */
      connect(Gain_Light_driver_245.y, Light_245.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_245.u);  connect(Light_Driver_244.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_244.p, Light_Driver_244.pin_p);
      connect(Light_244.n, GndDC.p);
      connect(Light_Driver_244.hPin_N, GndAC.pin);
      connect(Light_Driver_244.pin_n, GndDC.p);

    /* Light Connections 243 */
      connect(Gain_Light_driver_244.y, Light_244.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_244.u);  connect(Light_Driver_243.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_243.p, Light_Driver_243.pin_p);
      connect(Light_243.n, GndDC.p);
      connect(Light_Driver_243.hPin_N, GndAC.pin);
      connect(Light_Driver_243.pin_n, GndDC.p);

    /* Light Connections 242 */
      connect(Gain_Light_driver_243.y, Light_243.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_243.u);  connect(Light_Driver_242.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_242.p, Light_Driver_242.pin_p);
      connect(Light_242.n, GndDC.p);
      connect(Light_Driver_242.hPin_N, GndAC.pin);
      connect(Light_Driver_242.pin_n, GndDC.p);

    /* Light Connections 241 */
      connect(Gain_Light_driver_242.y, Light_242.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_242.u);  connect(Light_Driver_241.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_241.p, Light_Driver_241.pin_p);
      connect(Light_241.n, GndDC.p);
      connect(Light_Driver_241.hPin_N, GndAC.pin);
      connect(Light_Driver_241.pin_n, GndDC.p);

    /* Light Connections 239 */
      connect(Gain_Light_driver_241.y, Light_241.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_241.u);  connect(Light_Driver_239.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_239.p, Light_Driver_239.pin_p);
      connect(Light_239.n, GndDC.p);
      connect(Light_Driver_239.hPin_N, GndAC.pin);
      connect(Light_Driver_239.pin_n, GndDC.p);

    /* Light Connections 235 */
      connect(Gain_Light_driver_239.y, Light_239.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_239.u);  connect(Light_Driver_235.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_235.p, Light_Driver_235.pin_p);
      connect(Light_235.n, GndDC.p);
      connect(Light_Driver_235.hPin_N, GndAC.pin);
      connect(Light_Driver_235.pin_n, GndDC.p);

    /* Light Connections 234 */
      connect(Gain_Light_driver_235.y, Light_235.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_235.u);  connect(Light_Driver_234.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_234.p, Light_Driver_234.pin_p);
      connect(Light_234.n, GndDC.p);
      connect(Light_Driver_234.hPin_N, GndAC.pin);
      connect(Light_Driver_234.pin_n, GndDC.p);

    /* Light Connections 233 */
      connect(Gain_Light_driver_234.y, Light_234.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_234.u);  connect(Light_Driver_233.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_233.p, Light_Driver_233.pin_p);
      connect(Light_233.n, GndDC.p);
      connect(Light_Driver_233.hPin_N, GndAC.pin);
      connect(Light_Driver_233.pin_n, GndDC.p);

    /* Light Connections 232 */
      connect(Gain_Light_driver_233.y, Light_233.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_233.u);  connect(Light_Driver_232.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_232.p, Light_Driver_232.pin_p);
      connect(Light_232.n, GndDC.p);
      connect(Light_Driver_232.hPin_N, GndAC.pin);
      connect(Light_Driver_232.pin_n, GndDC.p);

    /* Light Connections 226 */
      connect(Gain_Light_driver_232.y, Light_232.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_232.u);  connect(Light_Driver_226.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_226.p, Light_Driver_226.pin_p);
      connect(Light_226.n, GndDC.p);
      connect(Light_Driver_226.hPin_N, GndAC.pin);
      connect(Light_Driver_226.pin_n, GndDC.p);

    /* Light Connections 225 */
      connect(Gain_Light_driver_226.y, Light_226.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_226.u);  connect(Light_Driver_225.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_225.p, Light_Driver_225.pin_p);
      connect(Light_225.n, GndDC.p);
      connect(Light_Driver_225.hPin_N, GndAC.pin);
      connect(Light_Driver_225.pin_n, GndDC.p);

    /* Light Connections 224 */
      connect(Gain_Light_driver_225.y, Light_225.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_225.u);  connect(Light_Driver_224.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_224.p, Light_Driver_224.pin_p);
      connect(Light_224.n, GndDC.p);
      connect(Light_Driver_224.hPin_N, GndAC.pin);
      connect(Light_Driver_224.pin_n, GndDC.p);

    /* Light Connections 223 */
      connect(Gain_Light_driver_224.y, Light_224.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_224.u);  connect(Light_Driver_223.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_223.p, Light_Driver_223.pin_p);
      connect(Light_223.n, GndDC.p);
      connect(Light_Driver_223.hPin_N, GndAC.pin);
      connect(Light_Driver_223.pin_n, GndDC.p);

    /* Light Connections 222 */
      connect(Gain_Light_driver_223.y, Light_223.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_223.u);  connect(Light_Driver_222.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_222.p, Light_Driver_222.pin_p);
      connect(Light_222.n, GndDC.p);
      connect(Light_Driver_222.hPin_N, GndAC.pin);
      connect(Light_Driver_222.pin_n, GndDC.p);

    /* Light Connections 221 */
      connect(Gain_Light_driver_222.y, Light_222.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_222.u);  connect(Light_Driver_221.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_221.p, Light_Driver_221.pin_p);
      connect(Light_221.n, GndDC.p);
      connect(Light_Driver_221.hPin_N, GndAC.pin);
      connect(Light_Driver_221.pin_n, GndDC.p);

    /* Light Connections 220 */
      connect(Gain_Light_driver_221.y, Light_221.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_221.u);  connect(Light_Driver_220.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_220.p, Light_Driver_220.pin_p);
      connect(Light_220.n, GndDC.p);
      connect(Light_Driver_220.hPin_N, GndAC.pin);
      connect(Light_Driver_220.pin_n, GndDC.p);

    /* Light Connections 219 */
      connect(Gain_Light_driver_220.y, Light_220.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_220.u);  connect(Light_Driver_219.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_219.p, Light_Driver_219.pin_p);
      connect(Light_219.n, GndDC.p);
      connect(Light_Driver_219.hPin_N, GndAC.pin);
      connect(Light_Driver_219.pin_n, GndDC.p);

    /* Light Connections 204 */
      connect(Gain_Light_driver_219.y, Light_219.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_219.u);  connect(Light_Driver_204.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_204.p, Light_Driver_204.pin_p);
      connect(Light_204.n, GndDC.p);
      connect(Light_Driver_204.hPin_N, GndAC.pin);
      connect(Light_Driver_204.pin_n, GndDC.p);

    /* Light Connections 203 */
      connect(Gain_Light_driver_204.y, Light_204.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_204.u);  connect(Light_Driver_203.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_203.p, Light_Driver_203.pin_p);
      connect(Light_203.n, GndDC.p);
      connect(Light_Driver_203.hPin_N, GndAC.pin);
      connect(Light_Driver_203.pin_n, GndDC.p);

    /* Light Connections 202 */
      connect(Gain_Light_driver_203.y, Light_203.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_203.u);  connect(Light_Driver_202.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_202.p, Light_Driver_202.pin_p);
      connect(Light_202.n, GndDC.p);
      connect(Light_Driver_202.hPin_N, GndAC.pin);
      connect(Light_Driver_202.pin_n, GndDC.p);

    /* Light Connections 201 */
      connect(Gain_Light_driver_202.y, Light_202.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_202.u);  connect(Light_Driver_201.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_201.p, Light_Driver_201.pin_p);
      connect(Light_201.n, GndDC.p);
      connect(Light_Driver_201.hPin_N, GndAC.pin);
      connect(Light_Driver_201.pin_n, GndDC.p);

    /* Light Connections 200 */
      connect(Gain_Light_driver_201.y, Light_201.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_201.u);  connect(Light_Driver_200.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_200.p, Light_Driver_200.pin_p);
      connect(Light_200.n, GndDC.p);
      connect(Light_Driver_200.hPin_N, GndAC.pin);
      connect(Light_Driver_200.pin_n, GndDC.p);

    /* Light Connections 199 */
      connect(Gain_Light_driver_200.y, Light_200.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_200.u);  connect(Light_Driver_199.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_199.p, Light_Driver_199.pin_p);
      connect(Light_199.n, GndDC.p);
      connect(Light_Driver_199.hPin_N, GndAC.pin);
      connect(Light_Driver_199.pin_n, GndDC.p);

    /* Light Connections 190 */
      connect(Gain_Light_driver_199.y, Light_199.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_199.u);  connect(Light_Driver_190.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_190.p, Light_Driver_190.pin_p);
      connect(Light_190.n, GndDC.p);
      connect(Light_Driver_190.hPin_N, GndAC.pin);
      connect(Light_Driver_190.pin_n, GndDC.p);

    /* Light Connections 189 */
      connect(Gain_Light_driver_190.y, Light_190.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_190.u);  connect(Light_Driver_189.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_189.p, Light_Driver_189.pin_p);
      connect(Light_189.n, GndDC.p);
      connect(Light_Driver_189.hPin_N, GndAC.pin);
      connect(Light_Driver_189.pin_n, GndDC.p);

    /* Light Connections 187 */
      connect(Gain_Light_driver_189.y, Light_189.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_189.u);  connect(Light_Driver_187.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_187.p, Light_Driver_187.pin_p);
      connect(Light_187.n, GndDC.p);
      connect(Light_Driver_187.hPin_N, GndAC.pin);
      connect(Light_Driver_187.pin_n, GndDC.p);

    /* Light Connections 183 */
      connect(Gain_Light_driver_187.y, Light_187.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_187.u);  connect(Light_Driver_183.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_183.p, Light_Driver_183.pin_p);
      connect(Light_183.n, GndDC.p);
      connect(Light_Driver_183.hPin_N, GndAC.pin);
      connect(Light_Driver_183.pin_n, GndDC.p);

    /* Light Connections 182 */
      connect(Gain_Light_driver_183.y, Light_183.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_183.u);  connect(Light_Driver_182.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_182.p, Light_Driver_182.pin_p);
      connect(Light_182.n, GndDC.p);
      connect(Light_Driver_182.hPin_N, GndAC.pin);
      connect(Light_Driver_182.pin_n, GndDC.p);

    /* Light Connections 181 */
      connect(Gain_Light_driver_182.y, Light_182.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_182.u);  connect(Light_Driver_181.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_181.p, Light_Driver_181.pin_p);
      connect(Light_181.n, GndDC.p);
      connect(Light_Driver_181.hPin_N, GndAC.pin);
      connect(Light_Driver_181.pin_n, GndDC.p);

    /* Light Connections 180 */
      connect(Gain_Light_driver_181.y, Light_181.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_181.u);  connect(Light_Driver_180.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_180.p, Light_Driver_180.pin_p);
      connect(Light_180.n, GndDC.p);
      connect(Light_Driver_180.hPin_N, GndAC.pin);
      connect(Light_Driver_180.pin_n, GndDC.p);

    /* Light Connections 179 */
      connect(Gain_Light_driver_180.y, Light_180.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_180.u);  connect(Light_Driver_179.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_179.p, Light_Driver_179.pin_p);
      connect(Light_179.n, GndDC.p);
      connect(Light_Driver_179.hPin_N, GndAC.pin);
      connect(Light_Driver_179.pin_n, GndDC.p);

    /* Light Connections 178 */
      connect(Gain_Light_driver_179.y, Light_179.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_179.u);  connect(Light_Driver_178.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_178.p, Light_Driver_178.pin_p);
      connect(Light_178.n, GndDC.p);
      connect(Light_Driver_178.hPin_N, GndAC.pin);
      connect(Light_Driver_178.pin_n, GndDC.p);

    /* Light Connections 177 */
      connect(Gain_Light_driver_178.y, Light_178.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_178.u);  connect(Light_Driver_177.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_177.p, Light_Driver_177.pin_p);
      connect(Light_177.n, GndDC.p);
      connect(Light_Driver_177.hPin_N, GndAC.pin);
      connect(Light_Driver_177.pin_n, GndDC.p);

    /* Light Connections 176 */
      connect(Gain_Light_driver_177.y, Light_177.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_177.u);  connect(Light_Driver_176.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_176.p, Light_Driver_176.pin_p);
      connect(Light_176.n, GndDC.p);
      connect(Light_Driver_176.hPin_N, GndAC.pin);
      connect(Light_Driver_176.pin_n, GndDC.p);

    /* Light Connections 175 */
      connect(Gain_Light_driver_176.y, Light_176.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_176.u);  connect(Light_Driver_175.hPin_L,  cable_light_L1_2A.pin_p);
      connect(Light_175.p, Light_Driver_175.pin_p);
      connect(Light_175.n, GndDC.p);
      connect(Light_Driver_175.hPin_N, GndAC.pin);
      connect(Light_Driver_175.pin_n, GndDC.p);

      connect(Gain_Light_driver_175.y, Light_175.u);
      connect(combiTimeTable_L1_Zn1_Lights.y[1], Gain_Light_driver_175.u);

      annotation ();
    end Light_Panel_L1_2A;

    model Light_Panel_L1_1C
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L1_1C(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            43)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Core_Lights(
        tableOnFile=true,
        tableName="L1-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn1_Lights(
        tableOnFile=true,
        tableName="L1-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn2_Lights(
        tableOnFile=true,
        tableName="L1-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn3_Lights(
        tableOnFile=true,
        tableName="L1-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn4_Lights(
        tableOnFile=true,
        tableName="L1-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 278 */
      HPF.DC.Variable_DC_Load Light_278;

    /* Light Model 277 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_278(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_278(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_277;

    /* Light Model 276 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_277(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_277(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_276;

    /* Light Model 275 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_276(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_276(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_275;

    /* Light Model 274 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_275(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_275(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_274;

    /* Light Model 273 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_274(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_274(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_273;

    /* Light Model 272 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_273(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_273(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_272;

    /* Light Model 271 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_272(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_272(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_271;

    /* Light Model 270 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_271(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_271(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_270;

    /* Light Model 269 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_270(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_270(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_269;

    /* Light Model 268 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_269(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_269(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_268;

    /* Light Model 267 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_268(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_268(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_267;

    /* Light Model 266 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_267(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_267(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_266;

    /* Light Model 265 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_266(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_266(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_265;

    /* Light Model 264 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_265(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_265(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_264;

    /* Light Model 263 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_264(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_264(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_263;

    /* Light Model 262 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_263(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_263(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_262;

    /* Light Model 261 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_262(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_262(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_261;

    /* Light Model 260 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_261(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_261(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_260;

    /* Light Model 259 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_260(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_260(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_259;

    /* Light Model 258 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_259(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_259(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_258;

    /* Light Model 257 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_258(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_258(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_257;

    /* Light Model 256 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_257(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_257(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_256;

    /* Light Model 240 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_256(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_256(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_240;

    /* Light Model 238 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_240(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_240(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_238;

    /* Light Model 237 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_238(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_238(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_237;

    /* Light Model 236 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_237(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_237(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_236;

    /* Light Model 230 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_236(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_236(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_230;

    /* Light Model 229 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_230(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_230(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_229;

    /* Light Model 228 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_229(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_229(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_228;

    /* Light Model 227 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_228(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_228(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_227;

    /* Light Model 218 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_227(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_227(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_218;

    /* Light Model 217 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_218(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_218(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_217;

    /* Light Model 216 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_217(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_217(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_216;

    /* Light Model 215 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_216(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_216(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_215;

    /* Light Model 214 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_215(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_215(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_214;

    /* Light Model 213 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_214(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_214(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_213;

    /* Light Model 212 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_213(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_213(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_212;

    /* Light Model 211 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_212(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_212(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_211;

    /* Light Model 210 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_211(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_211(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_210;

    /* Light Model 209 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_210(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_210(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_209;

    /* Light Model 208 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_209(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_209(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_208;

    /* Light Model 207 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_208(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_208(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_207;

    /* Light Model 206 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_207(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_207(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_206;

    /* Light Model 205 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_206(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_206(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_205;

    /* Light Model 195 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_205(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_205(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_195;

    /* Light Model 194 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_195(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_195(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_194;

    /* Light Model 193 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_194(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_194(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_193;

    /* Light Model 192 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_193(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_193(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_192;

    /* Light Model 191 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_192(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_192(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_191;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_191(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_191(k=21) annotation (HideResult=true);

    equation
      connect(cable_light_L1_1C.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 278 */
      connect(Light_Driver_278.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_278.p, Light_Driver_278.pin_p);
      connect(Light_278.n, GndDC.p);
      connect(Light_Driver_278.hPin_N, GndAC.pin);
      connect(Light_Driver_278.pin_n, GndDC.p);

    /* Light Connections 277 */
      connect(Gain_Light_driver_278.y, Light_278.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_278.u);  connect(Light_Driver_277.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_277.p, Light_Driver_277.pin_p);
      connect(Light_277.n, GndDC.p);
      connect(Light_Driver_277.hPin_N, GndAC.pin);
      connect(Light_Driver_277.pin_n, GndDC.p);

    /* Light Connections 276 */
      connect(Gain_Light_driver_277.y, Light_277.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_277.u);  connect(Light_Driver_276.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_276.p, Light_Driver_276.pin_p);
      connect(Light_276.n, GndDC.p);
      connect(Light_Driver_276.hPin_N, GndAC.pin);
      connect(Light_Driver_276.pin_n, GndDC.p);

    /* Light Connections 275 */
      connect(Gain_Light_driver_276.y, Light_276.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_276.u);  connect(Light_Driver_275.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_275.p, Light_Driver_275.pin_p);
      connect(Light_275.n, GndDC.p);
      connect(Light_Driver_275.hPin_N, GndAC.pin);
      connect(Light_Driver_275.pin_n, GndDC.p);

    /* Light Connections 274 */
      connect(Gain_Light_driver_275.y, Light_275.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_275.u);  connect(Light_Driver_274.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_274.p, Light_Driver_274.pin_p);
      connect(Light_274.n, GndDC.p);
      connect(Light_Driver_274.hPin_N, GndAC.pin);
      connect(Light_Driver_274.pin_n, GndDC.p);

    /* Light Connections 273 */
      connect(Gain_Light_driver_274.y, Light_274.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_274.u);  connect(Light_Driver_273.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_273.p, Light_Driver_273.pin_p);
      connect(Light_273.n, GndDC.p);
      connect(Light_Driver_273.hPin_N, GndAC.pin);
      connect(Light_Driver_273.pin_n, GndDC.p);

    /* Light Connections 272 */
      connect(Gain_Light_driver_273.y, Light_273.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_273.u);  connect(Light_Driver_272.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_272.p, Light_Driver_272.pin_p);
      connect(Light_272.n, GndDC.p);
      connect(Light_Driver_272.hPin_N, GndAC.pin);
      connect(Light_Driver_272.pin_n, GndDC.p);

    /* Light Connections 271 */
      connect(Gain_Light_driver_272.y, Light_272.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_272.u);  connect(Light_Driver_271.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_271.p, Light_Driver_271.pin_p);
      connect(Light_271.n, GndDC.p);
      connect(Light_Driver_271.hPin_N, GndAC.pin);
      connect(Light_Driver_271.pin_n, GndDC.p);

    /* Light Connections 270 */
      connect(Gain_Light_driver_271.y, Light_271.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_271.u);  connect(Light_Driver_270.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_270.p, Light_Driver_270.pin_p);
      connect(Light_270.n, GndDC.p);
      connect(Light_Driver_270.hPin_N, GndAC.pin);
      connect(Light_Driver_270.pin_n, GndDC.p);

    /* Light Connections 269 */
      connect(Gain_Light_driver_270.y, Light_270.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_270.u);  connect(Light_Driver_269.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_269.p, Light_Driver_269.pin_p);
      connect(Light_269.n, GndDC.p);
      connect(Light_Driver_269.hPin_N, GndAC.pin);
      connect(Light_Driver_269.pin_n, GndDC.p);

    /* Light Connections 268 */
      connect(Gain_Light_driver_269.y, Light_269.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_269.u);  connect(Light_Driver_268.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_268.p, Light_Driver_268.pin_p);
      connect(Light_268.n, GndDC.p);
      connect(Light_Driver_268.hPin_N, GndAC.pin);
      connect(Light_Driver_268.pin_n, GndDC.p);

    /* Light Connections 267 */
      connect(Gain_Light_driver_268.y, Light_268.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_268.u);  connect(Light_Driver_267.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_267.p, Light_Driver_267.pin_p);
      connect(Light_267.n, GndDC.p);
      connect(Light_Driver_267.hPin_N, GndAC.pin);
      connect(Light_Driver_267.pin_n, GndDC.p);

    /* Light Connections 266 */
      connect(Gain_Light_driver_267.y, Light_267.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_267.u);  connect(Light_Driver_266.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_266.p, Light_Driver_266.pin_p);
      connect(Light_266.n, GndDC.p);
      connect(Light_Driver_266.hPin_N, GndAC.pin);
      connect(Light_Driver_266.pin_n, GndDC.p);

    /* Light Connections 265 */
      connect(Gain_Light_driver_266.y, Light_266.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_266.u);  connect(Light_Driver_265.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_265.p, Light_Driver_265.pin_p);
      connect(Light_265.n, GndDC.p);
      connect(Light_Driver_265.hPin_N, GndAC.pin);
      connect(Light_Driver_265.pin_n, GndDC.p);

    /* Light Connections 264 */
      connect(Gain_Light_driver_265.y, Light_265.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_265.u);  connect(Light_Driver_264.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_264.p, Light_Driver_264.pin_p);
      connect(Light_264.n, GndDC.p);
      connect(Light_Driver_264.hPin_N, GndAC.pin);
      connect(Light_Driver_264.pin_n, GndDC.p);

    /* Light Connections 263 */
      connect(Gain_Light_driver_264.y, Light_264.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_264.u);  connect(Light_Driver_263.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_263.p, Light_Driver_263.pin_p);
      connect(Light_263.n, GndDC.p);
      connect(Light_Driver_263.hPin_N, GndAC.pin);
      connect(Light_Driver_263.pin_n, GndDC.p);

    /* Light Connections 262 */
      connect(Gain_Light_driver_263.y, Light_263.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_263.u);  connect(Light_Driver_262.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_262.p, Light_Driver_262.pin_p);
      connect(Light_262.n, GndDC.p);
      connect(Light_Driver_262.hPin_N, GndAC.pin);
      connect(Light_Driver_262.pin_n, GndDC.p);

    /* Light Connections 261 */
      connect(Gain_Light_driver_262.y, Light_262.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_262.u);  connect(Light_Driver_261.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_261.p, Light_Driver_261.pin_p);
      connect(Light_261.n, GndDC.p);
      connect(Light_Driver_261.hPin_N, GndAC.pin);
      connect(Light_Driver_261.pin_n, GndDC.p);

    /* Light Connections 260 */
      connect(Gain_Light_driver_261.y, Light_261.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_261.u);  connect(Light_Driver_260.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_260.p, Light_Driver_260.pin_p);
      connect(Light_260.n, GndDC.p);
      connect(Light_Driver_260.hPin_N, GndAC.pin);
      connect(Light_Driver_260.pin_n, GndDC.p);

    /* Light Connections 259 */
      connect(Gain_Light_driver_260.y, Light_260.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_260.u);  connect(Light_Driver_259.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_259.p, Light_Driver_259.pin_p);
      connect(Light_259.n, GndDC.p);
      connect(Light_Driver_259.hPin_N, GndAC.pin);
      connect(Light_Driver_259.pin_n, GndDC.p);

    /* Light Connections 258 */
      connect(Gain_Light_driver_259.y, Light_259.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_259.u);  connect(Light_Driver_258.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_258.p, Light_Driver_258.pin_p);
      connect(Light_258.n, GndDC.p);
      connect(Light_Driver_258.hPin_N, GndAC.pin);
      connect(Light_Driver_258.pin_n, GndDC.p);

    /* Light Connections 257 */
      connect(Gain_Light_driver_258.y, Light_258.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_258.u);  connect(Light_Driver_257.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_257.p, Light_Driver_257.pin_p);
      connect(Light_257.n, GndDC.p);
      connect(Light_Driver_257.hPin_N, GndAC.pin);
      connect(Light_Driver_257.pin_n, GndDC.p);

    /* Light Connections 256 */
      connect(Gain_Light_driver_257.y, Light_257.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_257.u);  connect(Light_Driver_256.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_256.p, Light_Driver_256.pin_p);
      connect(Light_256.n, GndDC.p);
      connect(Light_Driver_256.hPin_N, GndAC.pin);
      connect(Light_Driver_256.pin_n, GndDC.p);

    /* Light Connections 240 */
      connect(Gain_Light_driver_256.y, Light_256.u);
      connect(combiTimeTable_L1_Zn2_Lights.y[1], Gain_Light_driver_256.u);  connect(Light_Driver_240.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_240.p, Light_Driver_240.pin_p);
      connect(Light_240.n, GndDC.p);
      connect(Light_Driver_240.hPin_N, GndAC.pin);
      connect(Light_Driver_240.pin_n, GndDC.p);

    /* Light Connections 238 */
      connect(Gain_Light_driver_240.y, Light_240.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_240.u);  connect(Light_Driver_238.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_238.p, Light_Driver_238.pin_p);
      connect(Light_238.n, GndDC.p);
      connect(Light_Driver_238.hPin_N, GndAC.pin);
      connect(Light_Driver_238.pin_n, GndDC.p);

    /* Light Connections 237 */
      connect(Gain_Light_driver_238.y, Light_238.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_238.u);  connect(Light_Driver_237.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_237.p, Light_Driver_237.pin_p);
      connect(Light_237.n, GndDC.p);
      connect(Light_Driver_237.hPin_N, GndAC.pin);
      connect(Light_Driver_237.pin_n, GndDC.p);

    /* Light Connections 236 */
      connect(Gain_Light_driver_237.y, Light_237.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_237.u);  connect(Light_Driver_236.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_236.p, Light_Driver_236.pin_p);
      connect(Light_236.n, GndDC.p);
      connect(Light_Driver_236.hPin_N, GndAC.pin);
      connect(Light_Driver_236.pin_n, GndDC.p);

    /* Light Connections 230 */
      connect(Gain_Light_driver_236.y, Light_236.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_236.u);  connect(Light_Driver_230.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_230.p, Light_Driver_230.pin_p);
      connect(Light_230.n, GndDC.p);
      connect(Light_Driver_230.hPin_N, GndAC.pin);
      connect(Light_Driver_230.pin_n, GndDC.p);

    /* Light Connections 229 */
      connect(Gain_Light_driver_230.y, Light_230.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_230.u);  connect(Light_Driver_229.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_229.p, Light_Driver_229.pin_p);
      connect(Light_229.n, GndDC.p);
      connect(Light_Driver_229.hPin_N, GndAC.pin);
      connect(Light_Driver_229.pin_n, GndDC.p);

    /* Light Connections 228 */
      connect(Gain_Light_driver_229.y, Light_229.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_229.u);  connect(Light_Driver_228.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_228.p, Light_Driver_228.pin_p);
      connect(Light_228.n, GndDC.p);
      connect(Light_Driver_228.hPin_N, GndAC.pin);
      connect(Light_Driver_228.pin_n, GndDC.p);

    /* Light Connections 227 */
      connect(Gain_Light_driver_228.y, Light_228.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_228.u);  connect(Light_Driver_227.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_227.p, Light_Driver_227.pin_p);
      connect(Light_227.n, GndDC.p);
      connect(Light_Driver_227.hPin_N, GndAC.pin);
      connect(Light_Driver_227.pin_n, GndDC.p);

    /* Light Connections 218 */
      connect(Gain_Light_driver_227.y, Light_227.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_227.u);  connect(Light_Driver_218.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_218.p, Light_Driver_218.pin_p);
      connect(Light_218.n, GndDC.p);
      connect(Light_Driver_218.hPin_N, GndAC.pin);
      connect(Light_Driver_218.pin_n, GndDC.p);

    /* Light Connections 217 */
      connect(Gain_Light_driver_218.y, Light_218.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_218.u);  connect(Light_Driver_217.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_217.p, Light_Driver_217.pin_p);
      connect(Light_217.n, GndDC.p);
      connect(Light_Driver_217.hPin_N, GndAC.pin);
      connect(Light_Driver_217.pin_n, GndDC.p);

    /* Light Connections 216 */
      connect(Gain_Light_driver_217.y, Light_217.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_217.u);  connect(Light_Driver_216.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_216.p, Light_Driver_216.pin_p);
      connect(Light_216.n, GndDC.p);
      connect(Light_Driver_216.hPin_N, GndAC.pin);
      connect(Light_Driver_216.pin_n, GndDC.p);

    /* Light Connections 215 */
      connect(Gain_Light_driver_216.y, Light_216.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_216.u);  connect(Light_Driver_215.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_215.p, Light_Driver_215.pin_p);
      connect(Light_215.n, GndDC.p);
      connect(Light_Driver_215.hPin_N, GndAC.pin);
      connect(Light_Driver_215.pin_n, GndDC.p);

    /* Light Connections 214 */
      connect(Gain_Light_driver_215.y, Light_215.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_215.u);  connect(Light_Driver_214.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_214.p, Light_Driver_214.pin_p);
      connect(Light_214.n, GndDC.p);
      connect(Light_Driver_214.hPin_N, GndAC.pin);
      connect(Light_Driver_214.pin_n, GndDC.p);

    /* Light Connections 213 */
      connect(Gain_Light_driver_214.y, Light_214.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_214.u);  connect(Light_Driver_213.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_213.p, Light_Driver_213.pin_p);
      connect(Light_213.n, GndDC.p);
      connect(Light_Driver_213.hPin_N, GndAC.pin);
      connect(Light_Driver_213.pin_n, GndDC.p);

    /* Light Connections 212 */
      connect(Gain_Light_driver_213.y, Light_213.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_213.u);  connect(Light_Driver_212.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_212.p, Light_Driver_212.pin_p);
      connect(Light_212.n, GndDC.p);
      connect(Light_Driver_212.hPin_N, GndAC.pin);
      connect(Light_Driver_212.pin_n, GndDC.p);

    /* Light Connections 211 */
      connect(Gain_Light_driver_212.y, Light_212.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_212.u);  connect(Light_Driver_211.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_211.p, Light_Driver_211.pin_p);
      connect(Light_211.n, GndDC.p);
      connect(Light_Driver_211.hPin_N, GndAC.pin);
      connect(Light_Driver_211.pin_n, GndDC.p);

    /* Light Connections 210 */
      connect(Gain_Light_driver_211.y, Light_211.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_211.u);  connect(Light_Driver_210.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_210.p, Light_Driver_210.pin_p);
      connect(Light_210.n, GndDC.p);
      connect(Light_Driver_210.hPin_N, GndAC.pin);
      connect(Light_Driver_210.pin_n, GndDC.p);

    /* Light Connections 209 */
      connect(Gain_Light_driver_210.y, Light_210.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_210.u);  connect(Light_Driver_209.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_209.p, Light_Driver_209.pin_p);
      connect(Light_209.n, GndDC.p);
      connect(Light_Driver_209.hPin_N, GndAC.pin);
      connect(Light_Driver_209.pin_n, GndDC.p);

    /* Light Connections 208 */
      connect(Gain_Light_driver_209.y, Light_209.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_209.u);  connect(Light_Driver_208.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_208.p, Light_Driver_208.pin_p);
      connect(Light_208.n, GndDC.p);
      connect(Light_Driver_208.hPin_N, GndAC.pin);
      connect(Light_Driver_208.pin_n, GndDC.p);

    /* Light Connections 207 */
      connect(Gain_Light_driver_208.y, Light_208.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_208.u);  connect(Light_Driver_207.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_207.p, Light_Driver_207.pin_p);
      connect(Light_207.n, GndDC.p);
      connect(Light_Driver_207.hPin_N, GndAC.pin);
      connect(Light_Driver_207.pin_n, GndDC.p);

    /* Light Connections 206 */
      connect(Gain_Light_driver_207.y, Light_207.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_207.u);  connect(Light_Driver_206.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_206.p, Light_Driver_206.pin_p);
      connect(Light_206.n, GndDC.p);
      connect(Light_Driver_206.hPin_N, GndAC.pin);
      connect(Light_Driver_206.pin_n, GndDC.p);

    /* Light Connections 205 */
      connect(Gain_Light_driver_206.y, Light_206.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_206.u);  connect(Light_Driver_205.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_205.p, Light_Driver_205.pin_p);
      connect(Light_205.n, GndDC.p);
      connect(Light_Driver_205.hPin_N, GndAC.pin);
      connect(Light_Driver_205.pin_n, GndDC.p);

    /* Light Connections 195 */
      connect(Gain_Light_driver_205.y, Light_205.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_205.u);  connect(Light_Driver_195.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_195.p, Light_Driver_195.pin_p);
      connect(Light_195.n, GndDC.p);
      connect(Light_Driver_195.hPin_N, GndAC.pin);
      connect(Light_Driver_195.pin_n, GndDC.p);

    /* Light Connections 194 */
      connect(Gain_Light_driver_195.y, Light_195.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_195.u);  connect(Light_Driver_194.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_194.p, Light_Driver_194.pin_p);
      connect(Light_194.n, GndDC.p);
      connect(Light_Driver_194.hPin_N, GndAC.pin);
      connect(Light_Driver_194.pin_n, GndDC.p);

    /* Light Connections 193 */
      connect(Gain_Light_driver_194.y, Light_194.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_194.u);  connect(Light_Driver_193.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_193.p, Light_Driver_193.pin_p);
      connect(Light_193.n, GndDC.p);
      connect(Light_Driver_193.hPin_N, GndAC.pin);
      connect(Light_Driver_193.pin_n, GndDC.p);

    /* Light Connections 192 */
      connect(Gain_Light_driver_193.y, Light_193.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_193.u);  connect(Light_Driver_192.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_192.p, Light_Driver_192.pin_p);
      connect(Light_192.n, GndDC.p);
      connect(Light_Driver_192.hPin_N, GndAC.pin);
      connect(Light_Driver_192.pin_n, GndDC.p);

    /* Light Connections 191 */
      connect(Gain_Light_driver_192.y, Light_192.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_192.u);  connect(Light_Driver_191.hPin_L,  cable_light_L1_1C.pin_p);
      connect(Light_191.p, Light_Driver_191.pin_p);
      connect(Light_191.n, GndDC.p);
      connect(Light_Driver_191.hPin_N, GndAC.pin);
      connect(Light_Driver_191.pin_n, GndDC.p);

      connect(Gain_Light_driver_191.y, Light_191.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_191.u);

      annotation ();
    end Light_Panel_L1_1C;

    model Light_Panel_L1_1B
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L1_1B(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            52)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Core_Lights(
        tableOnFile=true,
        tableName="L1-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn1_Lights(
        tableOnFile=true,
        tableName="L1-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn2_Lights(
        tableOnFile=true,
        tableName="L1-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn3_Lights(
        tableOnFile=true,
        tableName="L1-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn4_Lights(
        tableOnFile=true,
        tableName="L1-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 286 */
      HPF.DC.Variable_DC_Load Light_286;

    /* Light Model 285 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_286(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_286(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_285;

    /* Light Model 284 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_285(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_285(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_284;

    /* Light Model 283 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_284(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_284(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_283;

    /* Light Model 282 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_283(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_283(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_282;

    /* Light Model 281 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_282(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_282(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_281;

    /* Light Model 280 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_281(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_281(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_280;

    /* Light Model 279 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_280(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_280(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_279;

    /* Light Model 198 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_279(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_279(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_198;

    /* Light Model 197 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_198(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_198(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_197;

    /* Light Model 196 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_197(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_197(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_196;

    /* Light Model 188 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_196(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_196(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_188;

    /* Light Model 99 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_188(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_188(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_99;

    /* Light Model 98 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_99(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_99(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_98;

    /* Light Model 97 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_98(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_98(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_97;

    /* Light Model 96 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_97(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_97(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_96;

    /* Light Model 52 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_96(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_96(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_52;

    /* Light Model 51 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_52(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_52(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_51;

    /* Light Model 50 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_51(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_51(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_50;

    /* Light Model 49 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_50(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_50(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_49;

    /* Light Model 48 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_49(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_49(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_48;

    /* Light Model 47 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_48(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_48(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_47;

    /* Light Model 46 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_47(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_47(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_46;

    /* Light Model 45 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_46(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_46(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_45;

    /* Light Model 35 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_45(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_45(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_35;

    /* Light Model 33 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_35(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_35(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_33;

    /* Light Model 24 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_33(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_33(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_24;

    /* Light Model 23 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_24(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_24(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_23;

    /* Light Model 22 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_23(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_23(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_22;

    /* Light Model 21 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_22(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_22(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_21;

    /* Light Model 20 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_21(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_21(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_20;

    /* Light Model 19 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_20(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_20(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_19;

    /* Light Model 18 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_19(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_19(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_18;

    /* Light Model 17 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_18(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_18(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_17;

    /* Light Model 16 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_17(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_17(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_16;

    /* Light Model 15 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_16(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_16(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_15;

    /* Light Model 14 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_15(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_15(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_14;

    /* Light Model 13 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_14(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_14(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_13;

    /* Light Model 12 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_13(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_13(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_12;

    /* Light Model 11 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_12(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_12(k=20) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_11;

    /* Light Model 10 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_11(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_11(k=20) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_10;

    /* Light Model 9 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_10(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_10(k=20) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_9;

    /* Light Model 8 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_9(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_9(k=20) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_8;

    /* Light Model 7 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_8(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_8(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_7;

    /* Light Model 6 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_7(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_7(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_6;

    /* Light Model 5 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_6(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_6(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_5;

    /* Light Model 4 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_5(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_5(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_4;

    /* Light Model 3 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_4(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_4(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_3;

    /* Light Model 2 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_3(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_3(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_2;

    /* Light Model 1 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_2(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_2(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_1;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_1(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_1(k=21) annotation (HideResult=true);

    equation
      connect(cable_light_L1_1B.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 286 */
      connect(Light_Driver_286.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_286.p, Light_Driver_286.pin_p);
      connect(Light_286.n, GndDC.p);
      connect(Light_Driver_286.hPin_N, GndAC.pin);
      connect(Light_Driver_286.pin_n, GndDC.p);

    /* Light Connections 285 */
      connect(Gain_Light_driver_286.y, Light_286.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_286.u);  connect(Light_Driver_285.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_285.p, Light_Driver_285.pin_p);
      connect(Light_285.n, GndDC.p);
      connect(Light_Driver_285.hPin_N, GndAC.pin);
      connect(Light_Driver_285.pin_n, GndDC.p);

    /* Light Connections 284 */
      connect(Gain_Light_driver_285.y, Light_285.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_285.u);  connect(Light_Driver_284.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_284.p, Light_Driver_284.pin_p);
      connect(Light_284.n, GndDC.p);
      connect(Light_Driver_284.hPin_N, GndAC.pin);
      connect(Light_Driver_284.pin_n, GndDC.p);

    /* Light Connections 283 */
      connect(Gain_Light_driver_284.y, Light_284.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_284.u);  connect(Light_Driver_283.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_283.p, Light_Driver_283.pin_p);
      connect(Light_283.n, GndDC.p);
      connect(Light_Driver_283.hPin_N, GndAC.pin);
      connect(Light_Driver_283.pin_n, GndDC.p);

    /* Light Connections 282 */
      connect(Gain_Light_driver_283.y, Light_283.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_283.u);  connect(Light_Driver_282.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_282.p, Light_Driver_282.pin_p);
      connect(Light_282.n, GndDC.p);
      connect(Light_Driver_282.hPin_N, GndAC.pin);
      connect(Light_Driver_282.pin_n, GndDC.p);

    /* Light Connections 281 */
      connect(Gain_Light_driver_282.y, Light_282.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_282.u);  connect(Light_Driver_281.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_281.p, Light_Driver_281.pin_p);
      connect(Light_281.n, GndDC.p);
      connect(Light_Driver_281.hPin_N, GndAC.pin);
      connect(Light_Driver_281.pin_n, GndDC.p);

    /* Light Connections 280 */
      connect(Gain_Light_driver_281.y, Light_281.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_281.u);  connect(Light_Driver_280.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_280.p, Light_Driver_280.pin_p);
      connect(Light_280.n, GndDC.p);
      connect(Light_Driver_280.hPin_N, GndAC.pin);
      connect(Light_Driver_280.pin_n, GndDC.p);

    /* Light Connections 279 */
      connect(Gain_Light_driver_280.y, Light_280.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_280.u);  connect(Light_Driver_279.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_279.p, Light_Driver_279.pin_p);
      connect(Light_279.n, GndDC.p);
      connect(Light_Driver_279.hPin_N, GndAC.pin);
      connect(Light_Driver_279.pin_n, GndDC.p);

    /* Light Connections 198 */
      connect(Gain_Light_driver_279.y, Light_279.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_279.u);  connect(Light_Driver_198.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_198.p, Light_Driver_198.pin_p);
      connect(Light_198.n, GndDC.p);
      connect(Light_Driver_198.hPin_N, GndAC.pin);
      connect(Light_Driver_198.pin_n, GndDC.p);

    /* Light Connections 197 */
      connect(Gain_Light_driver_198.y, Light_198.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_198.u);  connect(Light_Driver_197.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_197.p, Light_Driver_197.pin_p);
      connect(Light_197.n, GndDC.p);
      connect(Light_Driver_197.hPin_N, GndAC.pin);
      connect(Light_Driver_197.pin_n, GndDC.p);

    /* Light Connections 196 */
      connect(Gain_Light_driver_197.y, Light_197.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_197.u);  connect(Light_Driver_196.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_196.p, Light_Driver_196.pin_p);
      connect(Light_196.n, GndDC.p);
      connect(Light_Driver_196.hPin_N, GndAC.pin);
      connect(Light_Driver_196.pin_n, GndDC.p);

    /* Light Connections 188 */
      connect(Gain_Light_driver_196.y, Light_196.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_196.u);  connect(Light_Driver_188.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_188.p, Light_Driver_188.pin_p);
      connect(Light_188.n, GndDC.p);
      connect(Light_Driver_188.hPin_N, GndAC.pin);
      connect(Light_Driver_188.pin_n, GndDC.p);

    /* Light Connections 99 */
      connect(Gain_Light_driver_188.y, Light_188.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_188.u);  connect(Light_Driver_99.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_99.p, Light_Driver_99.pin_p);
      connect(Light_99.n, GndDC.p);
      connect(Light_Driver_99.hPin_N, GndAC.pin);
      connect(Light_Driver_99.pin_n, GndDC.p);

    /* Light Connections 98 */
      connect(Gain_Light_driver_99.y, Light_99.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_99.u);  connect(Light_Driver_98.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_98.p, Light_Driver_98.pin_p);
      connect(Light_98.n, GndDC.p);
      connect(Light_Driver_98.hPin_N, GndAC.pin);
      connect(Light_Driver_98.pin_n, GndDC.p);

    /* Light Connections 97 */
      connect(Gain_Light_driver_98.y, Light_98.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_98.u);  connect(Light_Driver_97.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_97.p, Light_Driver_97.pin_p);
      connect(Light_97.n, GndDC.p);
      connect(Light_Driver_97.hPin_N, GndAC.pin);
      connect(Light_Driver_97.pin_n, GndDC.p);

    /* Light Connections 96 */
      connect(Gain_Light_driver_97.y, Light_97.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_97.u);  connect(Light_Driver_96.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_96.p, Light_Driver_96.pin_p);
      connect(Light_96.n, GndDC.p);
      connect(Light_Driver_96.hPin_N, GndAC.pin);
      connect(Light_Driver_96.pin_n, GndDC.p);

    /* Light Connections 52 */
      connect(Gain_Light_driver_96.y, Light_96.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_96.u);  connect(Light_Driver_52.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_52.p, Light_Driver_52.pin_p);
      connect(Light_52.n, GndDC.p);
      connect(Light_Driver_52.hPin_N, GndAC.pin);
      connect(Light_Driver_52.pin_n, GndDC.p);

    /* Light Connections 51 */
      connect(Gain_Light_driver_52.y, Light_52.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_52.u);  connect(Light_Driver_51.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_51.p, Light_Driver_51.pin_p);
      connect(Light_51.n, GndDC.p);
      connect(Light_Driver_51.hPin_N, GndAC.pin);
      connect(Light_Driver_51.pin_n, GndDC.p);

    /* Light Connections 50 */
      connect(Gain_Light_driver_51.y, Light_51.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_51.u);  connect(Light_Driver_50.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_50.p, Light_Driver_50.pin_p);
      connect(Light_50.n, GndDC.p);
      connect(Light_Driver_50.hPin_N, GndAC.pin);
      connect(Light_Driver_50.pin_n, GndDC.p);

    /* Light Connections 49 */
      connect(Gain_Light_driver_50.y, Light_50.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_50.u);  connect(Light_Driver_49.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_49.p, Light_Driver_49.pin_p);
      connect(Light_49.n, GndDC.p);
      connect(Light_Driver_49.hPin_N, GndAC.pin);
      connect(Light_Driver_49.pin_n, GndDC.p);

    /* Light Connections 48 */
      connect(Gain_Light_driver_49.y, Light_49.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_49.u);  connect(Light_Driver_48.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_48.p, Light_Driver_48.pin_p);
      connect(Light_48.n, GndDC.p);
      connect(Light_Driver_48.hPin_N, GndAC.pin);
      connect(Light_Driver_48.pin_n, GndDC.p);

    /* Light Connections 47 */
      connect(Gain_Light_driver_48.y, Light_48.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_48.u);  connect(Light_Driver_47.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_47.p, Light_Driver_47.pin_p);
      connect(Light_47.n, GndDC.p);
      connect(Light_Driver_47.hPin_N, GndAC.pin);
      connect(Light_Driver_47.pin_n, GndDC.p);

    /* Light Connections 46 */
      connect(Gain_Light_driver_47.y, Light_47.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_47.u);  connect(Light_Driver_46.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_46.p, Light_Driver_46.pin_p);
      connect(Light_46.n, GndDC.p);
      connect(Light_Driver_46.hPin_N, GndAC.pin);
      connect(Light_Driver_46.pin_n, GndDC.p);

    /* Light Connections 45 */
      connect(Gain_Light_driver_46.y, Light_46.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_46.u);  connect(Light_Driver_45.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_45.p, Light_Driver_45.pin_p);
      connect(Light_45.n, GndDC.p);
      connect(Light_Driver_45.hPin_N, GndAC.pin);
      connect(Light_Driver_45.pin_n, GndDC.p);

    /* Light Connections 35 */
      connect(Gain_Light_driver_45.y, Light_45.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_45.u);  connect(Light_Driver_35.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_35.p, Light_Driver_35.pin_p);
      connect(Light_35.n, GndDC.p);
      connect(Light_Driver_35.hPin_N, GndAC.pin);
      connect(Light_Driver_35.pin_n, GndDC.p);

    /* Light Connections 33 */
      connect(Gain_Light_driver_35.y, Light_35.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_35.u);  connect(Light_Driver_33.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_33.p, Light_Driver_33.pin_p);
      connect(Light_33.n, GndDC.p);
      connect(Light_Driver_33.hPin_N, GndAC.pin);
      connect(Light_Driver_33.pin_n, GndDC.p);

    /* Light Connections 24 */
      connect(Gain_Light_driver_33.y, Light_33.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_33.u);  connect(Light_Driver_24.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_24.p, Light_Driver_24.pin_p);
      connect(Light_24.n, GndDC.p);
      connect(Light_Driver_24.hPin_N, GndAC.pin);
      connect(Light_Driver_24.pin_n, GndDC.p);

    /* Light Connections 23 */
      connect(Gain_Light_driver_24.y, Light_24.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_24.u);  connect(Light_Driver_23.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_23.p, Light_Driver_23.pin_p);
      connect(Light_23.n, GndDC.p);
      connect(Light_Driver_23.hPin_N, GndAC.pin);
      connect(Light_Driver_23.pin_n, GndDC.p);

    /* Light Connections 22 */
      connect(Gain_Light_driver_23.y, Light_23.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_23.u);  connect(Light_Driver_22.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_22.p, Light_Driver_22.pin_p);
      connect(Light_22.n, GndDC.p);
      connect(Light_Driver_22.hPin_N, GndAC.pin);
      connect(Light_Driver_22.pin_n, GndDC.p);

    /* Light Connections 21 */
      connect(Gain_Light_driver_22.y, Light_22.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_22.u);  connect(Light_Driver_21.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_21.p, Light_Driver_21.pin_p);
      connect(Light_21.n, GndDC.p);
      connect(Light_Driver_21.hPin_N, GndAC.pin);
      connect(Light_Driver_21.pin_n, GndDC.p);

    /* Light Connections 20 */
      connect(Gain_Light_driver_21.y, Light_21.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_21.u);  connect(Light_Driver_20.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_20.p, Light_Driver_20.pin_p);
      connect(Light_20.n, GndDC.p);
      connect(Light_Driver_20.hPin_N, GndAC.pin);
      connect(Light_Driver_20.pin_n, GndDC.p);

    /* Light Connections 19 */
      connect(Gain_Light_driver_20.y, Light_20.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_20.u);  connect(Light_Driver_19.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_19.p, Light_Driver_19.pin_p);
      connect(Light_19.n, GndDC.p);
      connect(Light_Driver_19.hPin_N, GndAC.pin);
      connect(Light_Driver_19.pin_n, GndDC.p);

    /* Light Connections 18 */
      connect(Gain_Light_driver_19.y, Light_19.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_19.u);  connect(Light_Driver_18.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_18.p, Light_Driver_18.pin_p);
      connect(Light_18.n, GndDC.p);
      connect(Light_Driver_18.hPin_N, GndAC.pin);
      connect(Light_Driver_18.pin_n, GndDC.p);

    /* Light Connections 17 */
      connect(Gain_Light_driver_18.y, Light_18.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_18.u);  connect(Light_Driver_17.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_17.p, Light_Driver_17.pin_p);
      connect(Light_17.n, GndDC.p);
      connect(Light_Driver_17.hPin_N, GndAC.pin);
      connect(Light_Driver_17.pin_n, GndDC.p);

    /* Light Connections 16 */
      connect(Gain_Light_driver_17.y, Light_17.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_17.u);  connect(Light_Driver_16.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_16.p, Light_Driver_16.pin_p);
      connect(Light_16.n, GndDC.p);
      connect(Light_Driver_16.hPin_N, GndAC.pin);
      connect(Light_Driver_16.pin_n, GndDC.p);

    /* Light Connections 15 */
      connect(Gain_Light_driver_16.y, Light_16.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_16.u);  connect(Light_Driver_15.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_15.p, Light_Driver_15.pin_p);
      connect(Light_15.n, GndDC.p);
      connect(Light_Driver_15.hPin_N, GndAC.pin);
      connect(Light_Driver_15.pin_n, GndDC.p);

    /* Light Connections 14 */
      connect(Gain_Light_driver_15.y, Light_15.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_15.u);  connect(Light_Driver_14.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_14.p, Light_Driver_14.pin_p);
      connect(Light_14.n, GndDC.p);
      connect(Light_Driver_14.hPin_N, GndAC.pin);
      connect(Light_Driver_14.pin_n, GndDC.p);

    /* Light Connections 13 */
      connect(Gain_Light_driver_14.y, Light_14.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_14.u);  connect(Light_Driver_13.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_13.p, Light_Driver_13.pin_p);
      connect(Light_13.n, GndDC.p);
      connect(Light_Driver_13.hPin_N, GndAC.pin);
      connect(Light_Driver_13.pin_n, GndDC.p);

    /* Light Connections 12 */
      connect(Gain_Light_driver_13.y, Light_13.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_13.u);  connect(Light_Driver_12.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_12.p, Light_Driver_12.pin_p);
      connect(Light_12.n, GndDC.p);
      connect(Light_Driver_12.hPin_N, GndAC.pin);
      connect(Light_Driver_12.pin_n, GndDC.p);

    /* Light Connections 11 */
      connect(Gain_Light_driver_12.y, Light_12.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_12.u);  connect(Light_Driver_11.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_11.p, Light_Driver_11.pin_p);
      connect(Light_11.n, GndDC.p);
      connect(Light_Driver_11.hPin_N, GndAC.pin);
      connect(Light_Driver_11.pin_n, GndDC.p);

    /* Light Connections 10 */
      connect(Gain_Light_driver_11.y, Light_11.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_11.u);  connect(Light_Driver_10.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_10.p, Light_Driver_10.pin_p);
      connect(Light_10.n, GndDC.p);
      connect(Light_Driver_10.hPin_N, GndAC.pin);
      connect(Light_Driver_10.pin_n, GndDC.p);

    /* Light Connections 9 */
      connect(Gain_Light_driver_10.y, Light_10.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_10.u);  connect(Light_Driver_9.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_9.p, Light_Driver_9.pin_p);
      connect(Light_9.n, GndDC.p);
      connect(Light_Driver_9.hPin_N, GndAC.pin);
      connect(Light_Driver_9.pin_n, GndDC.p);

    /* Light Connections 8 */
      connect(Gain_Light_driver_9.y, Light_9.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_9.u);  connect(Light_Driver_8.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_8.p, Light_Driver_8.pin_p);
      connect(Light_8.n, GndDC.p);
      connect(Light_Driver_8.hPin_N, GndAC.pin);
      connect(Light_Driver_8.pin_n, GndDC.p);

    /* Light Connections 7 */
      connect(Gain_Light_driver_8.y, Light_8.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_8.u);  connect(Light_Driver_7.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_7.p, Light_Driver_7.pin_p);
      connect(Light_7.n, GndDC.p);
      connect(Light_Driver_7.hPin_N, GndAC.pin);
      connect(Light_Driver_7.pin_n, GndDC.p);

    /* Light Connections 6 */
      connect(Gain_Light_driver_7.y, Light_7.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_7.u);  connect(Light_Driver_6.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_6.p, Light_Driver_6.pin_p);
      connect(Light_6.n, GndDC.p);
      connect(Light_Driver_6.hPin_N, GndAC.pin);
      connect(Light_Driver_6.pin_n, GndDC.p);

    /* Light Connections 5 */
      connect(Gain_Light_driver_6.y, Light_6.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_6.u);  connect(Light_Driver_5.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_5.p, Light_Driver_5.pin_p);
      connect(Light_5.n, GndDC.p);
      connect(Light_Driver_5.hPin_N, GndAC.pin);
      connect(Light_Driver_5.pin_n, GndDC.p);

    /* Light Connections 4 */
      connect(Gain_Light_driver_5.y, Light_5.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_5.u);  connect(Light_Driver_4.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_4.p, Light_Driver_4.pin_p);
      connect(Light_4.n, GndDC.p);
      connect(Light_Driver_4.hPin_N, GndAC.pin);
      connect(Light_Driver_4.pin_n, GndDC.p);

    /* Light Connections 3 */
      connect(Gain_Light_driver_4.y, Light_4.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_4.u);  connect(Light_Driver_3.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_3.p, Light_Driver_3.pin_p);
      connect(Light_3.n, GndDC.p);
      connect(Light_Driver_3.hPin_N, GndAC.pin);
      connect(Light_Driver_3.pin_n, GndDC.p);

    /* Light Connections 2 */
      connect(Gain_Light_driver_3.y, Light_3.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_3.u);  connect(Light_Driver_2.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_2.p, Light_Driver_2.pin_p);
      connect(Light_2.n, GndDC.p);
      connect(Light_Driver_2.hPin_N, GndAC.pin);
      connect(Light_Driver_2.pin_n, GndDC.p);

    /* Light Connections 1 */
      connect(Gain_Light_driver_2.y, Light_2.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_2.u);  connect(Light_Driver_1.hPin_L,  cable_light_L1_1B.pin_p);
      connect(Light_1.p, Light_Driver_1.pin_p);
      connect(Light_1.n, GndDC.p);
      connect(Light_Driver_1.hPin_N, GndAC.pin);
      connect(Light_Driver_1.pin_n, GndDC.p);

      connect(Gain_Light_driver_1.y, Light_1.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_1.u);

      annotation ();
    end Light_Panel_L1_1B;

    model Light_Panel_L1_1A
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L1_1A(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            61)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Core_Lights(
        tableOnFile=true,
        tableName="L1-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn1_Lights(
        tableOnFile=true,
        tableName="L1-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn2_Lights(
        tableOnFile=true,
        tableName="L1-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn3_Lights(
        tableOnFile=true,
        tableName="L1-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L1_Zn4_Lights(
        tableOnFile=true,
        tableName="L1-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L1_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 130 */
      HPF.DC.Variable_DC_Load Light_130;

    /* Light Model 129 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_130(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_130(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_129;

    /* Light Model 128 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_129(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_129(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_128;

    /* Light Model 127 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_128(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_128(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_127;

    /* Light Model 126 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_127(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_127(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_126;

    /* Light Model 125 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_126(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_126(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_125;

    /* Light Model 124 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_125(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_125(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_124;

    /* Light Model 123 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_124(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_124(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_123;

    /* Light Model 122 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_123(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_123(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_122;

    /* Light Model 121 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_122(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_122(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_121;

    /* Light Model 120 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_121(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_121(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_120;

    /* Light Model 119 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_120(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_120(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_119;

    /* Light Model 118 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_119(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_119(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_118;

    /* Light Model 117 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_118(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_118(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_117;

    /* Light Model 116 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_117(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_117(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_116;

    /* Light Model 115 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_116(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_116(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_115;

    /* Light Model 114 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_115(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_115(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_114;

    /* Light Model 113 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_114(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_114(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_113;

    /* Light Model 112 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_113(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_113(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_112;

    /* Light Model 111 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_112(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_112(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_111;

    /* Light Model 110 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_111(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_111(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_110;

    /* Light Model 109 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_110(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_110(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_109;

    /* Light Model 108 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_109(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_109(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_108;

    /* Light Model 105 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_108(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_108(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_105;

    /* Light Model 103 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_105(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_105(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_103;

    /* Light Model 102 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_103(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_103(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_102;

    /* Light Model 100 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_102(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_102(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_100;

    /* Light Model 92 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_100(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_100(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_92;

    /* Light Model 91 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_92(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_92(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_91;

    /* Light Model 90 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_91(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_91(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_90;

    /* Light Model 89 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_90(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_90(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_89;

    /* Light Model 88 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_89(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_89(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_88;

    /* Light Model 87 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_88(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_88(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_87;

    /* Light Model 86 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_87(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_87(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_86;

    /* Light Model 85 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_86(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_86(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_85;

    /* Light Model 84 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_85(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_85(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_84;

    /* Light Model 83 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_84(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_84(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_83;

    /* Light Model 82 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_83(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_83(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_82;

    /* Light Model 81 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_82(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_82(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_81;

    /* Light Model 73 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_81(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_81(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_73;

    /* Light Model 72 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_73(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_73(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_72;

    /* Light Model 64 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_72(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_72(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_64;

    /* Light Model 63 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_64(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_64(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_63;

    /* Light Model 62 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_63(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_63(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_62;

    /* Light Model 61 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_62(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_62(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_61;

    /* Light Model 44 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_61(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_61(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_44;

    /* Light Model 43 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_44(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_44(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_43;

    /* Light Model 37 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_43(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_43(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_37;

    /* Light Model 32 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_37(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_37(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_32;

    /* Light Model 31 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_32(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_32(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_31;

    /* Light Model 30 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_31(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_31(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_30;

    /* Light Model 29 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_30(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_30(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_29;

    /* Light Model 28 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_29(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_29(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_28;

    /* Light Model 27 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_28(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_28(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_27;

    /* Light Model 26 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_27(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_27(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_26;

    /* Light Model 25 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_26(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_26(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_25;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_25(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_25(k=21) annotation (HideResult=true);

    equation
      connect(cable_light_L1_1A.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 130 */
      connect(Light_Driver_130.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_130.p, Light_Driver_130.pin_p);
      connect(Light_130.n, GndDC.p);
      connect(Light_Driver_130.hPin_N, GndAC.pin);
      connect(Light_Driver_130.pin_n, GndDC.p);

    /* Light Connections 129 */
      connect(Gain_Light_driver_130.y, Light_130.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_130.u);  connect(Light_Driver_129.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_129.p, Light_Driver_129.pin_p);
      connect(Light_129.n, GndDC.p);
      connect(Light_Driver_129.hPin_N, GndAC.pin);
      connect(Light_Driver_129.pin_n, GndDC.p);

    /* Light Connections 128 */
      connect(Gain_Light_driver_129.y, Light_129.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_129.u);  connect(Light_Driver_128.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_128.p, Light_Driver_128.pin_p);
      connect(Light_128.n, GndDC.p);
      connect(Light_Driver_128.hPin_N, GndAC.pin);
      connect(Light_Driver_128.pin_n, GndDC.p);

    /* Light Connections 127 */
      connect(Gain_Light_driver_128.y, Light_128.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_128.u);  connect(Light_Driver_127.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_127.p, Light_Driver_127.pin_p);
      connect(Light_127.n, GndDC.p);
      connect(Light_Driver_127.hPin_N, GndAC.pin);
      connect(Light_Driver_127.pin_n, GndDC.p);

    /* Light Connections 126 */
      connect(Gain_Light_driver_127.y, Light_127.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_127.u);  connect(Light_Driver_126.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_126.p, Light_Driver_126.pin_p);
      connect(Light_126.n, GndDC.p);
      connect(Light_Driver_126.hPin_N, GndAC.pin);
      connect(Light_Driver_126.pin_n, GndDC.p);

    /* Light Connections 125 */
      connect(Gain_Light_driver_126.y, Light_126.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_126.u);  connect(Light_Driver_125.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_125.p, Light_Driver_125.pin_p);
      connect(Light_125.n, GndDC.p);
      connect(Light_Driver_125.hPin_N, GndAC.pin);
      connect(Light_Driver_125.pin_n, GndDC.p);

    /* Light Connections 124 */
      connect(Gain_Light_driver_125.y, Light_125.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_125.u);  connect(Light_Driver_124.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_124.p, Light_Driver_124.pin_p);
      connect(Light_124.n, GndDC.p);
      connect(Light_Driver_124.hPin_N, GndAC.pin);
      connect(Light_Driver_124.pin_n, GndDC.p);

    /* Light Connections 123 */
      connect(Gain_Light_driver_124.y, Light_124.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_124.u);  connect(Light_Driver_123.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_123.p, Light_Driver_123.pin_p);
      connect(Light_123.n, GndDC.p);
      connect(Light_Driver_123.hPin_N, GndAC.pin);
      connect(Light_Driver_123.pin_n, GndDC.p);

    /* Light Connections 122 */
      connect(Gain_Light_driver_123.y, Light_123.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_123.u);  connect(Light_Driver_122.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_122.p, Light_Driver_122.pin_p);
      connect(Light_122.n, GndDC.p);
      connect(Light_Driver_122.hPin_N, GndAC.pin);
      connect(Light_Driver_122.pin_n, GndDC.p);

    /* Light Connections 121 */
      connect(Gain_Light_driver_122.y, Light_122.u);
      connect(combiTimeTable_L1_Zn4_Lights.y[1], Gain_Light_driver_122.u);  connect(Light_Driver_121.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_121.p, Light_Driver_121.pin_p);
      connect(Light_121.n, GndDC.p);
      connect(Light_Driver_121.hPin_N, GndAC.pin);
      connect(Light_Driver_121.pin_n, GndDC.p);

    /* Light Connections 120 */
      connect(Gain_Light_driver_121.y, Light_121.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_121.u);  connect(Light_Driver_120.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_120.p, Light_Driver_120.pin_p);
      connect(Light_120.n, GndDC.p);
      connect(Light_Driver_120.hPin_N, GndAC.pin);
      connect(Light_Driver_120.pin_n, GndDC.p);

    /* Light Connections 119 */
      connect(Gain_Light_driver_120.y, Light_120.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_120.u);  connect(Light_Driver_119.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_119.p, Light_Driver_119.pin_p);
      connect(Light_119.n, GndDC.p);
      connect(Light_Driver_119.hPin_N, GndAC.pin);
      connect(Light_Driver_119.pin_n, GndDC.p);

    /* Light Connections 118 */
      connect(Gain_Light_driver_119.y, Light_119.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_119.u);  connect(Light_Driver_118.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_118.p, Light_Driver_118.pin_p);
      connect(Light_118.n, GndDC.p);
      connect(Light_Driver_118.hPin_N, GndAC.pin);
      connect(Light_Driver_118.pin_n, GndDC.p);

    /* Light Connections 117 */
      connect(Gain_Light_driver_118.y, Light_118.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_118.u);  connect(Light_Driver_117.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_117.p, Light_Driver_117.pin_p);
      connect(Light_117.n, GndDC.p);
      connect(Light_Driver_117.hPin_N, GndAC.pin);
      connect(Light_Driver_117.pin_n, GndDC.p);

    /* Light Connections 116 */
      connect(Gain_Light_driver_117.y, Light_117.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_117.u);  connect(Light_Driver_116.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_116.p, Light_Driver_116.pin_p);
      connect(Light_116.n, GndDC.p);
      connect(Light_Driver_116.hPin_N, GndAC.pin);
      connect(Light_Driver_116.pin_n, GndDC.p);

    /* Light Connections 115 */
      connect(Gain_Light_driver_116.y, Light_116.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_116.u);  connect(Light_Driver_115.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_115.p, Light_Driver_115.pin_p);
      connect(Light_115.n, GndDC.p);
      connect(Light_Driver_115.hPin_N, GndAC.pin);
      connect(Light_Driver_115.pin_n, GndDC.p);

    /* Light Connections 114 */
      connect(Gain_Light_driver_115.y, Light_115.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_115.u);  connect(Light_Driver_114.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_114.p, Light_Driver_114.pin_p);
      connect(Light_114.n, GndDC.p);
      connect(Light_Driver_114.hPin_N, GndAC.pin);
      connect(Light_Driver_114.pin_n, GndDC.p);

    /* Light Connections 113 */
      connect(Gain_Light_driver_114.y, Light_114.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_114.u);  connect(Light_Driver_113.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_113.p, Light_Driver_113.pin_p);
      connect(Light_113.n, GndDC.p);
      connect(Light_Driver_113.hPin_N, GndAC.pin);
      connect(Light_Driver_113.pin_n, GndDC.p);

    /* Light Connections 112 */
      connect(Gain_Light_driver_113.y, Light_113.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_113.u);  connect(Light_Driver_112.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_112.p, Light_Driver_112.pin_p);
      connect(Light_112.n, GndDC.p);
      connect(Light_Driver_112.hPin_N, GndAC.pin);
      connect(Light_Driver_112.pin_n, GndDC.p);

    /* Light Connections 111 */
      connect(Gain_Light_driver_112.y, Light_112.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_112.u);  connect(Light_Driver_111.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_111.p, Light_Driver_111.pin_p);
      connect(Light_111.n, GndDC.p);
      connect(Light_Driver_111.hPin_N, GndAC.pin);
      connect(Light_Driver_111.pin_n, GndDC.p);

    /* Light Connections 110 */
      connect(Gain_Light_driver_111.y, Light_111.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_111.u);  connect(Light_Driver_110.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_110.p, Light_Driver_110.pin_p);
      connect(Light_110.n, GndDC.p);
      connect(Light_Driver_110.hPin_N, GndAC.pin);
      connect(Light_Driver_110.pin_n, GndDC.p);

    /* Light Connections 109 */
      connect(Gain_Light_driver_110.y, Light_110.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_110.u);  connect(Light_Driver_109.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_109.p, Light_Driver_109.pin_p);
      connect(Light_109.n, GndDC.p);
      connect(Light_Driver_109.hPin_N, GndAC.pin);
      connect(Light_Driver_109.pin_n, GndDC.p);

    /* Light Connections 108 */
      connect(Gain_Light_driver_109.y, Light_109.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_109.u);  connect(Light_Driver_108.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_108.p, Light_Driver_108.pin_p);
      connect(Light_108.n, GndDC.p);
      connect(Light_Driver_108.hPin_N, GndAC.pin);
      connect(Light_Driver_108.pin_n, GndDC.p);

    /* Light Connections 105 */
      connect(Gain_Light_driver_108.y, Light_108.u);
      connect(combiTimeTable_L1_Zn3_Lights.y[1], Gain_Light_driver_108.u);  connect(Light_Driver_105.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_105.p, Light_Driver_105.pin_p);
      connect(Light_105.n, GndDC.p);
      connect(Light_Driver_105.hPin_N, GndAC.pin);
      connect(Light_Driver_105.pin_n, GndDC.p);

    /* Light Connections 103 */
      connect(Gain_Light_driver_105.y, Light_105.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_105.u);  connect(Light_Driver_103.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_103.p, Light_Driver_103.pin_p);
      connect(Light_103.n, GndDC.p);
      connect(Light_Driver_103.hPin_N, GndAC.pin);
      connect(Light_Driver_103.pin_n, GndDC.p);

    /* Light Connections 102 */
      connect(Gain_Light_driver_103.y, Light_103.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_103.u);  connect(Light_Driver_102.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_102.p, Light_Driver_102.pin_p);
      connect(Light_102.n, GndDC.p);
      connect(Light_Driver_102.hPin_N, GndAC.pin);
      connect(Light_Driver_102.pin_n, GndDC.p);

    /* Light Connections 100 */
      connect(Gain_Light_driver_102.y, Light_102.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_102.u);  connect(Light_Driver_100.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_100.p, Light_Driver_100.pin_p);
      connect(Light_100.n, GndDC.p);
      connect(Light_Driver_100.hPin_N, GndAC.pin);
      connect(Light_Driver_100.pin_n, GndDC.p);

    /* Light Connections 92 */
      connect(Gain_Light_driver_100.y, Light_100.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_100.u);  connect(Light_Driver_92.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_92.p, Light_Driver_92.pin_p);
      connect(Light_92.n, GndDC.p);
      connect(Light_Driver_92.hPin_N, GndAC.pin);
      connect(Light_Driver_92.pin_n, GndDC.p);

    /* Light Connections 91 */
      connect(Gain_Light_driver_92.y, Light_92.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_92.u);  connect(Light_Driver_91.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_91.p, Light_Driver_91.pin_p);
      connect(Light_91.n, GndDC.p);
      connect(Light_Driver_91.hPin_N, GndAC.pin);
      connect(Light_Driver_91.pin_n, GndDC.p);

    /* Light Connections 90 */
      connect(Gain_Light_driver_91.y, Light_91.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_91.u);  connect(Light_Driver_90.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_90.p, Light_Driver_90.pin_p);
      connect(Light_90.n, GndDC.p);
      connect(Light_Driver_90.hPin_N, GndAC.pin);
      connect(Light_Driver_90.pin_n, GndDC.p);

    /* Light Connections 89 */
      connect(Gain_Light_driver_90.y, Light_90.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_90.u);  connect(Light_Driver_89.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_89.p, Light_Driver_89.pin_p);
      connect(Light_89.n, GndDC.p);
      connect(Light_Driver_89.hPin_N, GndAC.pin);
      connect(Light_Driver_89.pin_n, GndDC.p);

    /* Light Connections 88 */
      connect(Gain_Light_driver_89.y, Light_89.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_89.u);  connect(Light_Driver_88.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_88.p, Light_Driver_88.pin_p);
      connect(Light_88.n, GndDC.p);
      connect(Light_Driver_88.hPin_N, GndAC.pin);
      connect(Light_Driver_88.pin_n, GndDC.p);

    /* Light Connections 87 */
      connect(Gain_Light_driver_88.y, Light_88.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_88.u);  connect(Light_Driver_87.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_87.p, Light_Driver_87.pin_p);
      connect(Light_87.n, GndDC.p);
      connect(Light_Driver_87.hPin_N, GndAC.pin);
      connect(Light_Driver_87.pin_n, GndDC.p);

    /* Light Connections 86 */
      connect(Gain_Light_driver_87.y, Light_87.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_87.u);  connect(Light_Driver_86.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_86.p, Light_Driver_86.pin_p);
      connect(Light_86.n, GndDC.p);
      connect(Light_Driver_86.hPin_N, GndAC.pin);
      connect(Light_Driver_86.pin_n, GndDC.p);

    /* Light Connections 85 */
      connect(Gain_Light_driver_86.y, Light_86.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_86.u);  connect(Light_Driver_85.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_85.p, Light_Driver_85.pin_p);
      connect(Light_85.n, GndDC.p);
      connect(Light_Driver_85.hPin_N, GndAC.pin);
      connect(Light_Driver_85.pin_n, GndDC.p);

    /* Light Connections 84 */
      connect(Gain_Light_driver_85.y, Light_85.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_85.u);  connect(Light_Driver_84.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_84.p, Light_Driver_84.pin_p);
      connect(Light_84.n, GndDC.p);
      connect(Light_Driver_84.hPin_N, GndAC.pin);
      connect(Light_Driver_84.pin_n, GndDC.p);

    /* Light Connections 83 */
      connect(Gain_Light_driver_84.y, Light_84.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_84.u);  connect(Light_Driver_83.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_83.p, Light_Driver_83.pin_p);
      connect(Light_83.n, GndDC.p);
      connect(Light_Driver_83.hPin_N, GndAC.pin);
      connect(Light_Driver_83.pin_n, GndDC.p);

    /* Light Connections 82 */
      connect(Gain_Light_driver_83.y, Light_83.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_83.u);  connect(Light_Driver_82.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_82.p, Light_Driver_82.pin_p);
      connect(Light_82.n, GndDC.p);
      connect(Light_Driver_82.hPin_N, GndAC.pin);
      connect(Light_Driver_82.pin_n, GndDC.p);

    /* Light Connections 81 */
      connect(Gain_Light_driver_82.y, Light_82.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_82.u);  connect(Light_Driver_81.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_81.p, Light_Driver_81.pin_p);
      connect(Light_81.n, GndDC.p);
      connect(Light_Driver_81.hPin_N, GndAC.pin);
      connect(Light_Driver_81.pin_n, GndDC.p);

    /* Light Connections 73 */
      connect(Gain_Light_driver_81.y, Light_81.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_81.u);  connect(Light_Driver_73.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_73.p, Light_Driver_73.pin_p);
      connect(Light_73.n, GndDC.p);
      connect(Light_Driver_73.hPin_N, GndAC.pin);
      connect(Light_Driver_73.pin_n, GndDC.p);

    /* Light Connections 72 */
      connect(Gain_Light_driver_73.y, Light_73.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_73.u);  connect(Light_Driver_72.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_72.p, Light_Driver_72.pin_p);
      connect(Light_72.n, GndDC.p);
      connect(Light_Driver_72.hPin_N, GndAC.pin);
      connect(Light_Driver_72.pin_n, GndDC.p);

    /* Light Connections 64 */
      connect(Gain_Light_driver_72.y, Light_72.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_72.u);  connect(Light_Driver_64.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_64.p, Light_Driver_64.pin_p);
      connect(Light_64.n, GndDC.p);
      connect(Light_Driver_64.hPin_N, GndAC.pin);
      connect(Light_Driver_64.pin_n, GndDC.p);

    /* Light Connections 63 */
      connect(Gain_Light_driver_64.y, Light_64.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_64.u);  connect(Light_Driver_63.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_63.p, Light_Driver_63.pin_p);
      connect(Light_63.n, GndDC.p);
      connect(Light_Driver_63.hPin_N, GndAC.pin);
      connect(Light_Driver_63.pin_n, GndDC.p);

    /* Light Connections 62 */
      connect(Gain_Light_driver_63.y, Light_63.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_63.u);  connect(Light_Driver_62.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_62.p, Light_Driver_62.pin_p);
      connect(Light_62.n, GndDC.p);
      connect(Light_Driver_62.hPin_N, GndAC.pin);
      connect(Light_Driver_62.pin_n, GndDC.p);

    /* Light Connections 61 */
      connect(Gain_Light_driver_62.y, Light_62.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_62.u);  connect(Light_Driver_61.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_61.p, Light_Driver_61.pin_p);
      connect(Light_61.n, GndDC.p);
      connect(Light_Driver_61.hPin_N, GndAC.pin);
      connect(Light_Driver_61.pin_n, GndDC.p);

    /* Light Connections 44 */
      connect(Gain_Light_driver_61.y, Light_61.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_61.u);  connect(Light_Driver_44.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_44.p, Light_Driver_44.pin_p);
      connect(Light_44.n, GndDC.p);
      connect(Light_Driver_44.hPin_N, GndAC.pin);
      connect(Light_Driver_44.pin_n, GndDC.p);

    /* Light Connections 43 */
      connect(Gain_Light_driver_44.y, Light_44.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_44.u);  connect(Light_Driver_43.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_43.p, Light_Driver_43.pin_p);
      connect(Light_43.n, GndDC.p);
      connect(Light_Driver_43.hPin_N, GndAC.pin);
      connect(Light_Driver_43.pin_n, GndDC.p);

    /* Light Connections 37 */
      connect(Gain_Light_driver_43.y, Light_43.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_43.u);  connect(Light_Driver_37.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_37.p, Light_Driver_37.pin_p);
      connect(Light_37.n, GndDC.p);
      connect(Light_Driver_37.hPin_N, GndAC.pin);
      connect(Light_Driver_37.pin_n, GndDC.p);

    /* Light Connections 32 */
      connect(Gain_Light_driver_37.y, Light_37.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_37.u);  connect(Light_Driver_32.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_32.p, Light_Driver_32.pin_p);
      connect(Light_32.n, GndDC.p);
      connect(Light_Driver_32.hPin_N, GndAC.pin);
      connect(Light_Driver_32.pin_n, GndDC.p);

    /* Light Connections 31 */
      connect(Gain_Light_driver_32.y, Light_32.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_32.u);  connect(Light_Driver_31.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_31.p, Light_Driver_31.pin_p);
      connect(Light_31.n, GndDC.p);
      connect(Light_Driver_31.hPin_N, GndAC.pin);
      connect(Light_Driver_31.pin_n, GndDC.p);

    /* Light Connections 30 */
      connect(Gain_Light_driver_31.y, Light_31.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_31.u);  connect(Light_Driver_30.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_30.p, Light_Driver_30.pin_p);
      connect(Light_30.n, GndDC.p);
      connect(Light_Driver_30.hPin_N, GndAC.pin);
      connect(Light_Driver_30.pin_n, GndDC.p);

    /* Light Connections 29 */
      connect(Gain_Light_driver_30.y, Light_30.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_30.u);  connect(Light_Driver_29.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_29.p, Light_Driver_29.pin_p);
      connect(Light_29.n, GndDC.p);
      connect(Light_Driver_29.hPin_N, GndAC.pin);
      connect(Light_Driver_29.pin_n, GndDC.p);

    /* Light Connections 28 */
      connect(Gain_Light_driver_29.y, Light_29.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_29.u);  connect(Light_Driver_28.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_28.p, Light_Driver_28.pin_p);
      connect(Light_28.n, GndDC.p);
      connect(Light_Driver_28.hPin_N, GndAC.pin);
      connect(Light_Driver_28.pin_n, GndDC.p);

    /* Light Connections 27 */
      connect(Gain_Light_driver_28.y, Light_28.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_28.u);  connect(Light_Driver_27.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_27.p, Light_Driver_27.pin_p);
      connect(Light_27.n, GndDC.p);
      connect(Light_Driver_27.hPin_N, GndAC.pin);
      connect(Light_Driver_27.pin_n, GndDC.p);

    /* Light Connections 26 */
      connect(Gain_Light_driver_27.y, Light_27.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_27.u);  connect(Light_Driver_26.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_26.p, Light_Driver_26.pin_p);
      connect(Light_26.n, GndDC.p);
      connect(Light_Driver_26.hPin_N, GndAC.pin);
      connect(Light_Driver_26.pin_n, GndDC.p);

    /* Light Connections 25 */
      connect(Gain_Light_driver_26.y, Light_26.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_26.u);  connect(Light_Driver_25.hPin_L,  cable_light_L1_1A.pin_p);
      connect(Light_25.p, Light_Driver_25.pin_p);
      connect(Light_25.n, GndDC.p);
      connect(Light_Driver_25.hPin_N, GndAC.pin);
      connect(Light_Driver_25.pin_n, GndDC.p);

      connect(Gain_Light_driver_25.y, Light_25.u);
      connect(combiTimeTable_L1_Core_Lights.y[1], Gain_Light_driver_25.u);

      annotation ();
    end Light_Panel_L1_1A;

    model Light_Panel_L2_2C
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L2_2C(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            58)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Core_Lights(
        tableOnFile=true,
        tableName="L2-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn1_Lights(
        tableOnFile=true,
        tableName="L2-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn2_Lights(
        tableOnFile=true,
        tableName="L2-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn3_Lights(
        tableOnFile=true,
        tableName="L2-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn4_Lights(
        tableOnFile=true,
        tableName="L2-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 556 */
      HPF.DC.Variable_DC_Load Light_556;

    /* Light Model 555 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_556(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_556(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_555;

    /* Light Model 554 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_555(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_555(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_554;

    /* Light Model 553 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_554(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_554(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_553;

    /* Light Model 552 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_553(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_553(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_552;

    /* Light Model 551 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_552(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_552(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_551;

    /* Light Model 550 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_551(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_551(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_550;

    /* Light Model 549 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_550(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_550(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_549;

    /* Light Model 548 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_549(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_549(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_548;

    /* Light Model 547 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_548(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_548(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_547;

    /* Light Model 545 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_547(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_547(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_545;

    /* Light Model 534 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_545(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_545(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_534;

    /* Light Model 529 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_534(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_534(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_529;

    /* Light Model 524 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_529(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_529(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_524;

    /* Light Model 523 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_524(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_524(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_523;

    /* Light Model 522 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_523(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_523(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_522;

    /* Light Model 521 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_522(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_522(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_521;

    /* Light Model 520 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_521(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_521(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_520;

    /* Light Model 519 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_520(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_520(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_519;

    /* Light Model 518 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_519(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_519(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_518;

    /* Light Model 517 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_518(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_518(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_517;

    /* Light Model 516 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_517(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_517(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_516;

    /* Light Model 515 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_516(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_516(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_515;

    /* Light Model 366 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_515(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_515(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_366;

    /* Light Model 365 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_366(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_366(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_365;

    /* Light Model 364 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_365(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_365(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_364;

    /* Light Model 363 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_364(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_364(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_363;

    /* Light Model 362 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_363(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_363(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_362;

    /* Light Model 361 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_362(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_362(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_361;

    /* Light Model 360 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_361(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_361(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_360;

    /* Light Model 359 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_360(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_360(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_359;

    /* Light Model 358 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_359(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_359(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_358;

    /* Light Model 357 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_358(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_358(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_357;

    /* Light Model 356 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_357(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_357(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_356;

    /* Light Model 355 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_356(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_356(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_355;

    /* Light Model 316 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_355(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_355(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_316;

    /* Light Model 315 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_316(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_316(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_315;

    /* Light Model 314 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_315(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_315(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_314;

    /* Light Model 313 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_314(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_314(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_313;

    /* Light Model 312 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_313(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_313(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_312;

    /* Light Model 311 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_312(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_312(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_311;

    /* Light Model 306 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_311(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_311(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_306;

    /* Light Model 305 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_306(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_306(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_305;

    /* Light Model 304 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_305(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_305(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_304;

    /* Light Model 303 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_304(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_304(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_303;

    /* Light Model 301 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_303(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_303(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_301;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_301(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_301(k=22) annotation (HideResult=true);

    equation
      connect(cable_light_L2_2C.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 556 */
      connect(Light_Driver_556.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_556.p, Light_Driver_556.pin_p);
      connect(Light_556.n, GndDC.p);
      connect(Light_Driver_556.hPin_N, GndAC.pin);
      connect(Light_Driver_556.pin_n, GndDC.p);

    /* Light Connections 555 */
      connect(Gain_Light_driver_556.y, Light_556.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_556.u);  connect(Light_Driver_555.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_555.p, Light_Driver_555.pin_p);
      connect(Light_555.n, GndDC.p);
      connect(Light_Driver_555.hPin_N, GndAC.pin);
      connect(Light_Driver_555.pin_n, GndDC.p);

    /* Light Connections 554 */
      connect(Gain_Light_driver_555.y, Light_555.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_555.u);  connect(Light_Driver_554.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_554.p, Light_Driver_554.pin_p);
      connect(Light_554.n, GndDC.p);
      connect(Light_Driver_554.hPin_N, GndAC.pin);
      connect(Light_Driver_554.pin_n, GndDC.p);

    /* Light Connections 553 */
      connect(Gain_Light_driver_554.y, Light_554.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_554.u);  connect(Light_Driver_553.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_553.p, Light_Driver_553.pin_p);
      connect(Light_553.n, GndDC.p);
      connect(Light_Driver_553.hPin_N, GndAC.pin);
      connect(Light_Driver_553.pin_n, GndDC.p);

    /* Light Connections 552 */
      connect(Gain_Light_driver_553.y, Light_553.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_553.u);  connect(Light_Driver_552.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_552.p, Light_Driver_552.pin_p);
      connect(Light_552.n, GndDC.p);
      connect(Light_Driver_552.hPin_N, GndAC.pin);
      connect(Light_Driver_552.pin_n, GndDC.p);

    /* Light Connections 551 */
      connect(Gain_Light_driver_552.y, Light_552.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_552.u);  connect(Light_Driver_551.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_551.p, Light_Driver_551.pin_p);
      connect(Light_551.n, GndDC.p);
      connect(Light_Driver_551.hPin_N, GndAC.pin);
      connect(Light_Driver_551.pin_n, GndDC.p);

    /* Light Connections 550 */
      connect(Gain_Light_driver_551.y, Light_551.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_551.u);  connect(Light_Driver_550.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_550.p, Light_Driver_550.pin_p);
      connect(Light_550.n, GndDC.p);
      connect(Light_Driver_550.hPin_N, GndAC.pin);
      connect(Light_Driver_550.pin_n, GndDC.p);

    /* Light Connections 549 */
      connect(Gain_Light_driver_550.y, Light_550.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_550.u);  connect(Light_Driver_549.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_549.p, Light_Driver_549.pin_p);
      connect(Light_549.n, GndDC.p);
      connect(Light_Driver_549.hPin_N, GndAC.pin);
      connect(Light_Driver_549.pin_n, GndDC.p);

    /* Light Connections 548 */
      connect(Gain_Light_driver_549.y, Light_549.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_549.u);  connect(Light_Driver_548.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_548.p, Light_Driver_548.pin_p);
      connect(Light_548.n, GndDC.p);
      connect(Light_Driver_548.hPin_N, GndAC.pin);
      connect(Light_Driver_548.pin_n, GndDC.p);

    /* Light Connections 547 */
      connect(Gain_Light_driver_548.y, Light_548.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_548.u);  connect(Light_Driver_547.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_547.p, Light_Driver_547.pin_p);
      connect(Light_547.n, GndDC.p);
      connect(Light_Driver_547.hPin_N, GndAC.pin);
      connect(Light_Driver_547.pin_n, GndDC.p);

    /* Light Connections 545 */
      connect(Gain_Light_driver_547.y, Light_547.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_547.u);  connect(Light_Driver_545.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_545.p, Light_Driver_545.pin_p);
      connect(Light_545.n, GndDC.p);
      connect(Light_Driver_545.hPin_N, GndAC.pin);
      connect(Light_Driver_545.pin_n, GndDC.p);

    /* Light Connections 534 */
      connect(Gain_Light_driver_545.y, Light_545.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_545.u);  connect(Light_Driver_534.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_534.p, Light_Driver_534.pin_p);
      connect(Light_534.n, GndDC.p);
      connect(Light_Driver_534.hPin_N, GndAC.pin);
      connect(Light_Driver_534.pin_n, GndDC.p);

    /* Light Connections 529 */
      connect(Gain_Light_driver_534.y, Light_534.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_534.u);  connect(Light_Driver_529.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_529.p, Light_Driver_529.pin_p);
      connect(Light_529.n, GndDC.p);
      connect(Light_Driver_529.hPin_N, GndAC.pin);
      connect(Light_Driver_529.pin_n, GndDC.p);

    /* Light Connections 524 */
      connect(Gain_Light_driver_529.y, Light_529.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_529.u);  connect(Light_Driver_524.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_524.p, Light_Driver_524.pin_p);
      connect(Light_524.n, GndDC.p);
      connect(Light_Driver_524.hPin_N, GndAC.pin);
      connect(Light_Driver_524.pin_n, GndDC.p);

    /* Light Connections 523 */
      connect(Gain_Light_driver_524.y, Light_524.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_524.u);  connect(Light_Driver_523.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_523.p, Light_Driver_523.pin_p);
      connect(Light_523.n, GndDC.p);
      connect(Light_Driver_523.hPin_N, GndAC.pin);
      connect(Light_Driver_523.pin_n, GndDC.p);

    /* Light Connections 522 */
      connect(Gain_Light_driver_523.y, Light_523.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_523.u);  connect(Light_Driver_522.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_522.p, Light_Driver_522.pin_p);
      connect(Light_522.n, GndDC.p);
      connect(Light_Driver_522.hPin_N, GndAC.pin);
      connect(Light_Driver_522.pin_n, GndDC.p);

    /* Light Connections 521 */
      connect(Gain_Light_driver_522.y, Light_522.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_522.u);  connect(Light_Driver_521.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_521.p, Light_Driver_521.pin_p);
      connect(Light_521.n, GndDC.p);
      connect(Light_Driver_521.hPin_N, GndAC.pin);
      connect(Light_Driver_521.pin_n, GndDC.p);

    /* Light Connections 520 */
      connect(Gain_Light_driver_521.y, Light_521.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_521.u);  connect(Light_Driver_520.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_520.p, Light_Driver_520.pin_p);
      connect(Light_520.n, GndDC.p);
      connect(Light_Driver_520.hPin_N, GndAC.pin);
      connect(Light_Driver_520.pin_n, GndDC.p);

    /* Light Connections 519 */
      connect(Gain_Light_driver_520.y, Light_520.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_520.u);  connect(Light_Driver_519.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_519.p, Light_Driver_519.pin_p);
      connect(Light_519.n, GndDC.p);
      connect(Light_Driver_519.hPin_N, GndAC.pin);
      connect(Light_Driver_519.pin_n, GndDC.p);

    /* Light Connections 518 */
      connect(Gain_Light_driver_519.y, Light_519.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_519.u);  connect(Light_Driver_518.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_518.p, Light_Driver_518.pin_p);
      connect(Light_518.n, GndDC.p);
      connect(Light_Driver_518.hPin_N, GndAC.pin);
      connect(Light_Driver_518.pin_n, GndDC.p);

    /* Light Connections 517 */
      connect(Gain_Light_driver_518.y, Light_518.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_518.u);  connect(Light_Driver_517.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_517.p, Light_Driver_517.pin_p);
      connect(Light_517.n, GndDC.p);
      connect(Light_Driver_517.hPin_N, GndAC.pin);
      connect(Light_Driver_517.pin_n, GndDC.p);

    /* Light Connections 516 */
      connect(Gain_Light_driver_517.y, Light_517.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_517.u);  connect(Light_Driver_516.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_516.p, Light_Driver_516.pin_p);
      connect(Light_516.n, GndDC.p);
      connect(Light_Driver_516.hPin_N, GndAC.pin);
      connect(Light_Driver_516.pin_n, GndDC.p);

    /* Light Connections 515 */
      connect(Gain_Light_driver_516.y, Light_516.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_516.u);  connect(Light_Driver_515.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_515.p, Light_Driver_515.pin_p);
      connect(Light_515.n, GndDC.p);
      connect(Light_Driver_515.hPin_N, GndAC.pin);
      connect(Light_Driver_515.pin_n, GndDC.p);

    /* Light Connections 366 */
      connect(Gain_Light_driver_515.y, Light_515.u);
      connect(combiTimeTable_L2_Zn4_Lights.y[1], Gain_Light_driver_515.u);  connect(Light_Driver_366.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_366.p, Light_Driver_366.pin_p);
      connect(Light_366.n, GndDC.p);
      connect(Light_Driver_366.hPin_N, GndAC.pin);
      connect(Light_Driver_366.pin_n, GndDC.p);

    /* Light Connections 365 */
      connect(Gain_Light_driver_366.y, Light_366.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_366.u);  connect(Light_Driver_365.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_365.p, Light_Driver_365.pin_p);
      connect(Light_365.n, GndDC.p);
      connect(Light_Driver_365.hPin_N, GndAC.pin);
      connect(Light_Driver_365.pin_n, GndDC.p);

    /* Light Connections 364 */
      connect(Gain_Light_driver_365.y, Light_365.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_365.u);  connect(Light_Driver_364.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_364.p, Light_Driver_364.pin_p);
      connect(Light_364.n, GndDC.p);
      connect(Light_Driver_364.hPin_N, GndAC.pin);
      connect(Light_Driver_364.pin_n, GndDC.p);

    /* Light Connections 363 */
      connect(Gain_Light_driver_364.y, Light_364.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_364.u);  connect(Light_Driver_363.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_363.p, Light_Driver_363.pin_p);
      connect(Light_363.n, GndDC.p);
      connect(Light_Driver_363.hPin_N, GndAC.pin);
      connect(Light_Driver_363.pin_n, GndDC.p);

    /* Light Connections 362 */
      connect(Gain_Light_driver_363.y, Light_363.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_363.u);  connect(Light_Driver_362.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_362.p, Light_Driver_362.pin_p);
      connect(Light_362.n, GndDC.p);
      connect(Light_Driver_362.hPin_N, GndAC.pin);
      connect(Light_Driver_362.pin_n, GndDC.p);

    /* Light Connections 361 */
      connect(Gain_Light_driver_362.y, Light_362.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_362.u);  connect(Light_Driver_361.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_361.p, Light_Driver_361.pin_p);
      connect(Light_361.n, GndDC.p);
      connect(Light_Driver_361.hPin_N, GndAC.pin);
      connect(Light_Driver_361.pin_n, GndDC.p);

    /* Light Connections 360 */
      connect(Gain_Light_driver_361.y, Light_361.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_361.u);  connect(Light_Driver_360.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_360.p, Light_Driver_360.pin_p);
      connect(Light_360.n, GndDC.p);
      connect(Light_Driver_360.hPin_N, GndAC.pin);
      connect(Light_Driver_360.pin_n, GndDC.p);

    /* Light Connections 359 */
      connect(Gain_Light_driver_360.y, Light_360.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_360.u);  connect(Light_Driver_359.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_359.p, Light_Driver_359.pin_p);
      connect(Light_359.n, GndDC.p);
      connect(Light_Driver_359.hPin_N, GndAC.pin);
      connect(Light_Driver_359.pin_n, GndDC.p);

    /* Light Connections 358 */
      connect(Gain_Light_driver_359.y, Light_359.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_359.u);  connect(Light_Driver_358.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_358.p, Light_Driver_358.pin_p);
      connect(Light_358.n, GndDC.p);
      connect(Light_Driver_358.hPin_N, GndAC.pin);
      connect(Light_Driver_358.pin_n, GndDC.p);

    /* Light Connections 357 */
      connect(Gain_Light_driver_358.y, Light_358.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_358.u);  connect(Light_Driver_357.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_357.p, Light_Driver_357.pin_p);
      connect(Light_357.n, GndDC.p);
      connect(Light_Driver_357.hPin_N, GndAC.pin);
      connect(Light_Driver_357.pin_n, GndDC.p);

    /* Light Connections 356 */
      connect(Gain_Light_driver_357.y, Light_357.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_357.u);  connect(Light_Driver_356.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_356.p, Light_Driver_356.pin_p);
      connect(Light_356.n, GndDC.p);
      connect(Light_Driver_356.hPin_N, GndAC.pin);
      connect(Light_Driver_356.pin_n, GndDC.p);

    /* Light Connections 355 */
      connect(Gain_Light_driver_356.y, Light_356.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_356.u);  connect(Light_Driver_355.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_355.p, Light_Driver_355.pin_p);
      connect(Light_355.n, GndDC.p);
      connect(Light_Driver_355.hPin_N, GndAC.pin);
      connect(Light_Driver_355.pin_n, GndDC.p);

    /* Light Connections 316 */
      connect(Gain_Light_driver_355.y, Light_355.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_355.u);  connect(Light_Driver_316.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_316.p, Light_Driver_316.pin_p);
      connect(Light_316.n, GndDC.p);
      connect(Light_Driver_316.hPin_N, GndAC.pin);
      connect(Light_Driver_316.pin_n, GndDC.p);

    /* Light Connections 315 */
      connect(Gain_Light_driver_316.y, Light_316.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_316.u);  connect(Light_Driver_315.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_315.p, Light_Driver_315.pin_p);
      connect(Light_315.n, GndDC.p);
      connect(Light_Driver_315.hPin_N, GndAC.pin);
      connect(Light_Driver_315.pin_n, GndDC.p);

    /* Light Connections 314 */
      connect(Gain_Light_driver_315.y, Light_315.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_315.u);  connect(Light_Driver_314.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_314.p, Light_Driver_314.pin_p);
      connect(Light_314.n, GndDC.p);
      connect(Light_Driver_314.hPin_N, GndAC.pin);
      connect(Light_Driver_314.pin_n, GndDC.p);

    /* Light Connections 313 */
      connect(Gain_Light_driver_314.y, Light_314.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_314.u);  connect(Light_Driver_313.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_313.p, Light_Driver_313.pin_p);
      connect(Light_313.n, GndDC.p);
      connect(Light_Driver_313.hPin_N, GndAC.pin);
      connect(Light_Driver_313.pin_n, GndDC.p);

    /* Light Connections 312 */
      connect(Gain_Light_driver_313.y, Light_313.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_313.u);  connect(Light_Driver_312.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_312.p, Light_Driver_312.pin_p);
      connect(Light_312.n, GndDC.p);
      connect(Light_Driver_312.hPin_N, GndAC.pin);
      connect(Light_Driver_312.pin_n, GndDC.p);

    /* Light Connections 311 */
      connect(Gain_Light_driver_312.y, Light_312.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_312.u);  connect(Light_Driver_311.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_311.p, Light_Driver_311.pin_p);
      connect(Light_311.n, GndDC.p);
      connect(Light_Driver_311.hPin_N, GndAC.pin);
      connect(Light_Driver_311.pin_n, GndDC.p);

    /* Light Connections 306 */
      connect(Gain_Light_driver_311.y, Light_311.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_311.u);  connect(Light_Driver_306.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_306.p, Light_Driver_306.pin_p);
      connect(Light_306.n, GndDC.p);
      connect(Light_Driver_306.hPin_N, GndAC.pin);
      connect(Light_Driver_306.pin_n, GndDC.p);

    /* Light Connections 305 */
      connect(Gain_Light_driver_306.y, Light_306.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_306.u);  connect(Light_Driver_305.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_305.p, Light_Driver_305.pin_p);
      connect(Light_305.n, GndDC.p);
      connect(Light_Driver_305.hPin_N, GndAC.pin);
      connect(Light_Driver_305.pin_n, GndDC.p);

    /* Light Connections 304 */
      connect(Gain_Light_driver_305.y, Light_305.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_305.u);  connect(Light_Driver_304.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_304.p, Light_Driver_304.pin_p);
      connect(Light_304.n, GndDC.p);
      connect(Light_Driver_304.hPin_N, GndAC.pin);
      connect(Light_Driver_304.pin_n, GndDC.p);

    /* Light Connections 303 */
      connect(Gain_Light_driver_304.y, Light_304.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_304.u);  connect(Light_Driver_303.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_303.p, Light_Driver_303.pin_p);
      connect(Light_303.n, GndDC.p);
      connect(Light_Driver_303.hPin_N, GndAC.pin);
      connect(Light_Driver_303.pin_n, GndDC.p);

    /* Light Connections 301 */
      connect(Gain_Light_driver_303.y, Light_303.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_303.u);  connect(Light_Driver_301.hPin_L,  cable_light_L2_2C.pin_p);
      connect(Light_301.p, Light_Driver_301.pin_p);
      connect(Light_301.n, GndDC.p);
      connect(Light_Driver_301.hPin_N, GndAC.pin);
      connect(Light_Driver_301.pin_n, GndDC.p);

      connect(Gain_Light_driver_301.y, Light_301.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_301.u);

      annotation ();
    end Light_Panel_L2_2C;

    model Light_Panel_L2_2B
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L2_2B(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            67)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Core_Lights(
        tableOnFile=true,
        tableName="L2-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn1_Lights(
        tableOnFile=true,
        tableName="L2-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn2_Lights(
        tableOnFile=true,
        tableName="L2-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn3_Lights(
        tableOnFile=true,
        tableName="L2-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn4_Lights(
        tableOnFile=true,
        tableName="L2-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 546 */
      HPF.DC.Variable_DC_Load Light_546;

    /* Light Model 544 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_546(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_546(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_544;

    /* Light Model 543 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_544(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_544(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_543;

    /* Light Model 390 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_543(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_543(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_390;

    /* Light Model 389 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_390(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_390(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_389;

    /* Light Model 388 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_389(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_389(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_388;

    /* Light Model 387 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_388(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_388(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_387;

    /* Light Model 386 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_387(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_387(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_386;

    /* Light Model 385 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_386(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_386(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_385;

    /* Light Model 384 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_385(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_385(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_384;

    /* Light Model 383 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_384(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_384(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_383;

    /* Light Model 382 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_383(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_383(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_382;

    /* Light Model 381 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_382(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_382(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_381;

    /* Light Model 380 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_381(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_381(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_380;

    /* Light Model 379 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_380(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_380(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_379;

    /* Light Model 378 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_379(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_379(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_378;

    /* Light Model 377 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_378(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_378(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_377;

    /* Light Model 376 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_377(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_377(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_376;

    /* Light Model 375 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_376(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_376(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_375;

    /* Light Model 374 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_375(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_375(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_374;

    /* Light Model 373 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_374(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_374(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_373;

    /* Light Model 372 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_373(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_373(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_372;

    /* Light Model 371 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_372(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_372(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_371;

    /* Light Model 370 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_371(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_371(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_370;

    /* Light Model 369 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_370(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_370(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_369;

    /* Light Model 368 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_369(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_369(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_368;

    /* Light Model 367 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_368(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_368(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_367;

    /* Light Model 354 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_367(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_367(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_354;

    /* Light Model 351 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_354(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_354(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_351;

    /* Light Model 350 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_351(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_351(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_350;

    /* Light Model 349 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_350(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_350(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_349;

    /* Light Model 348 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_349(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_349(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_348;

    /* Light Model 347 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_348(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_348(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_347;

    /* Light Model 332 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_347(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_347(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_332;

    /* Light Model 331 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_332(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_332(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_331;

    /* Light Model 330 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_331(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_331(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_330;

    /* Light Model 329 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_330(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_330(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_329;

    /* Light Model 328 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_329(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_329(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_328;

    /* Light Model 300 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_328(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_328(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_300;

    /* Light Model 298 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_300(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_300(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_298;

    /* Light Model 297 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_298(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_298(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_297;

    /* Light Model 296 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_297(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_297(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_296;

    /* Light Model 295 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_296(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_296(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_295;

    /* Light Model 294 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_295(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_295(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_294;

    /* Light Model 293 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_294(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_294(k=21) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_293;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_293(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_293(k=21) annotation (HideResult=true);

    equation
      connect(cable_light_L2_2B.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 546 */
      connect(Light_Driver_546.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_546.p, Light_Driver_546.pin_p);
      connect(Light_546.n, GndDC.p);
      connect(Light_Driver_546.hPin_N, GndAC.pin);
      connect(Light_Driver_546.pin_n, GndDC.p);

    /* Light Connections 544 */
      connect(Gain_Light_driver_546.y, Light_546.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_546.u);  connect(Light_Driver_544.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_544.p, Light_Driver_544.pin_p);
      connect(Light_544.n, GndDC.p);
      connect(Light_Driver_544.hPin_N, GndAC.pin);
      connect(Light_Driver_544.pin_n, GndDC.p);

    /* Light Connections 543 */
      connect(Gain_Light_driver_544.y, Light_544.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_544.u);  connect(Light_Driver_543.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_543.p, Light_Driver_543.pin_p);
      connect(Light_543.n, GndDC.p);
      connect(Light_Driver_543.hPin_N, GndAC.pin);
      connect(Light_Driver_543.pin_n, GndDC.p);

    /* Light Connections 390 */
      connect(Gain_Light_driver_543.y, Light_543.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_543.u);  connect(Light_Driver_390.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_390.p, Light_Driver_390.pin_p);
      connect(Light_390.n, GndDC.p);
      connect(Light_Driver_390.hPin_N, GndAC.pin);
      connect(Light_Driver_390.pin_n, GndDC.p);

    /* Light Connections 389 */
      connect(Gain_Light_driver_390.y, Light_390.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_390.u);  connect(Light_Driver_389.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_389.p, Light_Driver_389.pin_p);
      connect(Light_389.n, GndDC.p);
      connect(Light_Driver_389.hPin_N, GndAC.pin);
      connect(Light_Driver_389.pin_n, GndDC.p);

    /* Light Connections 388 */
      connect(Gain_Light_driver_389.y, Light_389.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_389.u);  connect(Light_Driver_388.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_388.p, Light_Driver_388.pin_p);
      connect(Light_388.n, GndDC.p);
      connect(Light_Driver_388.hPin_N, GndAC.pin);
      connect(Light_Driver_388.pin_n, GndDC.p);

    /* Light Connections 387 */
      connect(Gain_Light_driver_388.y, Light_388.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_388.u);  connect(Light_Driver_387.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_387.p, Light_Driver_387.pin_p);
      connect(Light_387.n, GndDC.p);
      connect(Light_Driver_387.hPin_N, GndAC.pin);
      connect(Light_Driver_387.pin_n, GndDC.p);

    /* Light Connections 386 */
      connect(Gain_Light_driver_387.y, Light_387.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_387.u);  connect(Light_Driver_386.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_386.p, Light_Driver_386.pin_p);
      connect(Light_386.n, GndDC.p);
      connect(Light_Driver_386.hPin_N, GndAC.pin);
      connect(Light_Driver_386.pin_n, GndDC.p);

    /* Light Connections 385 */
      connect(Gain_Light_driver_386.y, Light_386.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_386.u);  connect(Light_Driver_385.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_385.p, Light_Driver_385.pin_p);
      connect(Light_385.n, GndDC.p);
      connect(Light_Driver_385.hPin_N, GndAC.pin);
      connect(Light_Driver_385.pin_n, GndDC.p);

    /* Light Connections 384 */
      connect(Gain_Light_driver_385.y, Light_385.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_385.u);  connect(Light_Driver_384.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_384.p, Light_Driver_384.pin_p);
      connect(Light_384.n, GndDC.p);
      connect(Light_Driver_384.hPin_N, GndAC.pin);
      connect(Light_Driver_384.pin_n, GndDC.p);

    /* Light Connections 383 */
      connect(Gain_Light_driver_384.y, Light_384.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_384.u);  connect(Light_Driver_383.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_383.p, Light_Driver_383.pin_p);
      connect(Light_383.n, GndDC.p);
      connect(Light_Driver_383.hPin_N, GndAC.pin);
      connect(Light_Driver_383.pin_n, GndDC.p);

    /* Light Connections 382 */
      connect(Gain_Light_driver_383.y, Light_383.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_383.u);  connect(Light_Driver_382.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_382.p, Light_Driver_382.pin_p);
      connect(Light_382.n, GndDC.p);
      connect(Light_Driver_382.hPin_N, GndAC.pin);
      connect(Light_Driver_382.pin_n, GndDC.p);

    /* Light Connections 381 */
      connect(Gain_Light_driver_382.y, Light_382.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_382.u);  connect(Light_Driver_381.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_381.p, Light_Driver_381.pin_p);
      connect(Light_381.n, GndDC.p);
      connect(Light_Driver_381.hPin_N, GndAC.pin);
      connect(Light_Driver_381.pin_n, GndDC.p);

    /* Light Connections 380 */
      connect(Gain_Light_driver_381.y, Light_381.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_381.u);  connect(Light_Driver_380.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_380.p, Light_Driver_380.pin_p);
      connect(Light_380.n, GndDC.p);
      connect(Light_Driver_380.hPin_N, GndAC.pin);
      connect(Light_Driver_380.pin_n, GndDC.p);

    /* Light Connections 379 */
      connect(Gain_Light_driver_380.y, Light_380.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_380.u);  connect(Light_Driver_379.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_379.p, Light_Driver_379.pin_p);
      connect(Light_379.n, GndDC.p);
      connect(Light_Driver_379.hPin_N, GndAC.pin);
      connect(Light_Driver_379.pin_n, GndDC.p);

    /* Light Connections 378 */
      connect(Gain_Light_driver_379.y, Light_379.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_379.u);  connect(Light_Driver_378.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_378.p, Light_Driver_378.pin_p);
      connect(Light_378.n, GndDC.p);
      connect(Light_Driver_378.hPin_N, GndAC.pin);
      connect(Light_Driver_378.pin_n, GndDC.p);

    /* Light Connections 377 */
      connect(Gain_Light_driver_378.y, Light_378.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_378.u);  connect(Light_Driver_377.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_377.p, Light_Driver_377.pin_p);
      connect(Light_377.n, GndDC.p);
      connect(Light_Driver_377.hPin_N, GndAC.pin);
      connect(Light_Driver_377.pin_n, GndDC.p);

    /* Light Connections 376 */
      connect(Gain_Light_driver_377.y, Light_377.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_377.u);  connect(Light_Driver_376.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_376.p, Light_Driver_376.pin_p);
      connect(Light_376.n, GndDC.p);
      connect(Light_Driver_376.hPin_N, GndAC.pin);
      connect(Light_Driver_376.pin_n, GndDC.p);

    /* Light Connections 375 */
      connect(Gain_Light_driver_376.y, Light_376.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_376.u);  connect(Light_Driver_375.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_375.p, Light_Driver_375.pin_p);
      connect(Light_375.n, GndDC.p);
      connect(Light_Driver_375.hPin_N, GndAC.pin);
      connect(Light_Driver_375.pin_n, GndDC.p);

    /* Light Connections 374 */
      connect(Gain_Light_driver_375.y, Light_375.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_375.u);  connect(Light_Driver_374.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_374.p, Light_Driver_374.pin_p);
      connect(Light_374.n, GndDC.p);
      connect(Light_Driver_374.hPin_N, GndAC.pin);
      connect(Light_Driver_374.pin_n, GndDC.p);

    /* Light Connections 373 */
      connect(Gain_Light_driver_374.y, Light_374.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_374.u);  connect(Light_Driver_373.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_373.p, Light_Driver_373.pin_p);
      connect(Light_373.n, GndDC.p);
      connect(Light_Driver_373.hPin_N, GndAC.pin);
      connect(Light_Driver_373.pin_n, GndDC.p);

    /* Light Connections 372 */
      connect(Gain_Light_driver_373.y, Light_373.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_373.u);  connect(Light_Driver_372.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_372.p, Light_Driver_372.pin_p);
      connect(Light_372.n, GndDC.p);
      connect(Light_Driver_372.hPin_N, GndAC.pin);
      connect(Light_Driver_372.pin_n, GndDC.p);

    /* Light Connections 371 */
      connect(Gain_Light_driver_372.y, Light_372.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_372.u);  connect(Light_Driver_371.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_371.p, Light_Driver_371.pin_p);
      connect(Light_371.n, GndDC.p);
      connect(Light_Driver_371.hPin_N, GndAC.pin);
      connect(Light_Driver_371.pin_n, GndDC.p);

    /* Light Connections 370 */
      connect(Gain_Light_driver_371.y, Light_371.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_371.u);  connect(Light_Driver_370.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_370.p, Light_Driver_370.pin_p);
      connect(Light_370.n, GndDC.p);
      connect(Light_Driver_370.hPin_N, GndAC.pin);
      connect(Light_Driver_370.pin_n, GndDC.p);

    /* Light Connections 369 */
      connect(Gain_Light_driver_370.y, Light_370.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_370.u);  connect(Light_Driver_369.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_369.p, Light_Driver_369.pin_p);
      connect(Light_369.n, GndDC.p);
      connect(Light_Driver_369.hPin_N, GndAC.pin);
      connect(Light_Driver_369.pin_n, GndDC.p);

    /* Light Connections 368 */
      connect(Gain_Light_driver_369.y, Light_369.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_369.u);  connect(Light_Driver_368.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_368.p, Light_Driver_368.pin_p);
      connect(Light_368.n, GndDC.p);
      connect(Light_Driver_368.hPin_N, GndAC.pin);
      connect(Light_Driver_368.pin_n, GndDC.p);

    /* Light Connections 367 */
      connect(Gain_Light_driver_368.y, Light_368.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_368.u);  connect(Light_Driver_367.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_367.p, Light_Driver_367.pin_p);
      connect(Light_367.n, GndDC.p);
      connect(Light_Driver_367.hPin_N, GndAC.pin);
      connect(Light_Driver_367.pin_n, GndDC.p);

    /* Light Connections 354 */
      connect(Gain_Light_driver_367.y, Light_367.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_367.u);  connect(Light_Driver_354.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_354.p, Light_Driver_354.pin_p);
      connect(Light_354.n, GndDC.p);
      connect(Light_Driver_354.hPin_N, GndAC.pin);
      connect(Light_Driver_354.pin_n, GndDC.p);

    /* Light Connections 351 */
      connect(Gain_Light_driver_354.y, Light_354.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_354.u);  connect(Light_Driver_351.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_351.p, Light_Driver_351.pin_p);
      connect(Light_351.n, GndDC.p);
      connect(Light_Driver_351.hPin_N, GndAC.pin);
      connect(Light_Driver_351.pin_n, GndDC.p);

    /* Light Connections 350 */
      connect(Gain_Light_driver_351.y, Light_351.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_351.u);  connect(Light_Driver_350.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_350.p, Light_Driver_350.pin_p);
      connect(Light_350.n, GndDC.p);
      connect(Light_Driver_350.hPin_N, GndAC.pin);
      connect(Light_Driver_350.pin_n, GndDC.p);

    /* Light Connections 349 */
      connect(Gain_Light_driver_350.y, Light_350.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_350.u);  connect(Light_Driver_349.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_349.p, Light_Driver_349.pin_p);
      connect(Light_349.n, GndDC.p);
      connect(Light_Driver_349.hPin_N, GndAC.pin);
      connect(Light_Driver_349.pin_n, GndDC.p);

    /* Light Connections 348 */
      connect(Gain_Light_driver_349.y, Light_349.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_349.u);  connect(Light_Driver_348.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_348.p, Light_Driver_348.pin_p);
      connect(Light_348.n, GndDC.p);
      connect(Light_Driver_348.hPin_N, GndAC.pin);
      connect(Light_Driver_348.pin_n, GndDC.p);

    /* Light Connections 347 */
      connect(Gain_Light_driver_348.y, Light_348.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_348.u);  connect(Light_Driver_347.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_347.p, Light_Driver_347.pin_p);
      connect(Light_347.n, GndDC.p);
      connect(Light_Driver_347.hPin_N, GndAC.pin);
      connect(Light_Driver_347.pin_n, GndDC.p);

    /* Light Connections 332 */
      connect(Gain_Light_driver_347.y, Light_347.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_347.u);  connect(Light_Driver_332.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_332.p, Light_Driver_332.pin_p);
      connect(Light_332.n, GndDC.p);
      connect(Light_Driver_332.hPin_N, GndAC.pin);
      connect(Light_Driver_332.pin_n, GndDC.p);

    /* Light Connections 331 */
      connect(Gain_Light_driver_332.y, Light_332.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_332.u);  connect(Light_Driver_331.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_331.p, Light_Driver_331.pin_p);
      connect(Light_331.n, GndDC.p);
      connect(Light_Driver_331.hPin_N, GndAC.pin);
      connect(Light_Driver_331.pin_n, GndDC.p);

    /* Light Connections 330 */
      connect(Gain_Light_driver_331.y, Light_331.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_331.u);  connect(Light_Driver_330.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_330.p, Light_Driver_330.pin_p);
      connect(Light_330.n, GndDC.p);
      connect(Light_Driver_330.hPin_N, GndAC.pin);
      connect(Light_Driver_330.pin_n, GndDC.p);

    /* Light Connections 329 */
      connect(Gain_Light_driver_330.y, Light_330.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_330.u);  connect(Light_Driver_329.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_329.p, Light_Driver_329.pin_p);
      connect(Light_329.n, GndDC.p);
      connect(Light_Driver_329.hPin_N, GndAC.pin);
      connect(Light_Driver_329.pin_n, GndDC.p);

    /* Light Connections 328 */
      connect(Gain_Light_driver_329.y, Light_329.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_329.u);  connect(Light_Driver_328.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_328.p, Light_Driver_328.pin_p);
      connect(Light_328.n, GndDC.p);
      connect(Light_Driver_328.hPin_N, GndAC.pin);
      connect(Light_Driver_328.pin_n, GndDC.p);

    /* Light Connections 300 */
      connect(Gain_Light_driver_328.y, Light_328.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_328.u);  connect(Light_Driver_300.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_300.p, Light_Driver_300.pin_p);
      connect(Light_300.n, GndDC.p);
      connect(Light_Driver_300.hPin_N, GndAC.pin);
      connect(Light_Driver_300.pin_n, GndDC.p);

    /* Light Connections 298 */
      connect(Gain_Light_driver_300.y, Light_300.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_300.u);  connect(Light_Driver_298.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_298.p, Light_Driver_298.pin_p);
      connect(Light_298.n, GndDC.p);
      connect(Light_Driver_298.hPin_N, GndAC.pin);
      connect(Light_Driver_298.pin_n, GndDC.p);

    /* Light Connections 297 */
      connect(Gain_Light_driver_298.y, Light_298.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_298.u);  connect(Light_Driver_297.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_297.p, Light_Driver_297.pin_p);
      connect(Light_297.n, GndDC.p);
      connect(Light_Driver_297.hPin_N, GndAC.pin);
      connect(Light_Driver_297.pin_n, GndDC.p);

    /* Light Connections 296 */
      connect(Gain_Light_driver_297.y, Light_297.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_297.u);  connect(Light_Driver_296.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_296.p, Light_Driver_296.pin_p);
      connect(Light_296.n, GndDC.p);
      connect(Light_Driver_296.hPin_N, GndAC.pin);
      connect(Light_Driver_296.pin_n, GndDC.p);

    /* Light Connections 295 */
      connect(Gain_Light_driver_296.y, Light_296.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_296.u);  connect(Light_Driver_295.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_295.p, Light_Driver_295.pin_p);
      connect(Light_295.n, GndDC.p);
      connect(Light_Driver_295.hPin_N, GndAC.pin);
      connect(Light_Driver_295.pin_n, GndDC.p);

    /* Light Connections 294 */
      connect(Gain_Light_driver_295.y, Light_295.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_295.u);  connect(Light_Driver_294.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_294.p, Light_Driver_294.pin_p);
      connect(Light_294.n, GndDC.p);
      connect(Light_Driver_294.hPin_N, GndAC.pin);
      connect(Light_Driver_294.pin_n, GndDC.p);

    /* Light Connections 293 */
      connect(Gain_Light_driver_294.y, Light_294.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_294.u);  connect(Light_Driver_293.hPin_L,  cable_light_L2_2B.pin_p);
      connect(Light_293.p, Light_Driver_293.pin_p);
      connect(Light_293.n, GndDC.p);
      connect(Light_Driver_293.hPin_N, GndAC.pin);
      connect(Light_Driver_293.pin_n, GndDC.p);

      connect(Gain_Light_driver_293.y, Light_293.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_293.u);

      annotation ();
    end Light_Panel_L2_2B;

    model Light_Panel_L2_2A
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L2_2A(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            76)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Core_Lights(
        tableOnFile=true,
        tableName="L2-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn1_Lights(
        tableOnFile=true,
        tableName="L2-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn2_Lights(
        tableOnFile=true,
        tableName="L2-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn3_Lights(
        tableOnFile=true,
        tableName="L2-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn4_Lights(
        tableOnFile=true,
        tableName="L2-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 563 */
      HPF.DC.Variable_DC_Load Light_563;

    /* Light Model 562 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_563(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_563(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_562;

    /* Light Model 561 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_562(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_562(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_561;

    /* Light Model 560 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_561(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_561(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_560;

    /* Light Model 559 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_560(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_560(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_559;

    /* Light Model 558 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_559(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_559(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_558;

    /* Light Model 557 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_558(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_558(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_557;

    /* Light Model 422 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_557(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_557(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_422;

    /* Light Model 417 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_422(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_422(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_417;

    /* Light Model 412 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_417(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_417(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_412;

    /* Light Model 411 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_412(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_412(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_411;

    /* Light Model 410 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_411(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_411(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_410;

    /* Light Model 409 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_410(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_410(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_409;

    /* Light Model 408 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_409(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_409(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_408;

    /* Light Model 407 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_408(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_408(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_407;

    /* Light Model 406 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_407(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_407(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_406;

    /* Light Model 405 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_406(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_406(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_405;

    /* Light Model 404 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_405(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_405(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_404;

    /* Light Model 403 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_404(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_404(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_403;

    /* Light Model 402 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_403(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_403(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_402;

    /* Light Model 401 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_402(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_402(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_401;

    /* Light Model 400 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_401(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_401(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_400;

    /* Light Model 399 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_400(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_400(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_399;

    /* Light Model 398 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_399(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_399(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_398;

    /* Light Model 397 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_398(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_398(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_397;

    /* Light Model 396 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_397(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_397(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_396;

    /* Light Model 395 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_396(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_396(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_395;

    /* Light Model 394 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_395(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_395(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_394;

    /* Light Model 393 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_394(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_394(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_393;

    /* Light Model 392 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_393(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_393(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_392;

    /* Light Model 391 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_392(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_392(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_391;

    /* Light Model 353 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_391(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_391(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_353;

    /* Light Model 345 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_353(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_353(k=35) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_345;

    /* Light Model 344 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_345(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_345(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_344;

    /* Light Model 342 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_344(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_344(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_342;

    /* Light Model 341 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_342(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_342(k=22) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_341;

    /* Light Model 340 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_341(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_341(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_340;

    /* Light Model 339 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_340(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_340(k=42) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_339;

    /* Light Model 338 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_339(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_339(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_338;

    /* Light Model 337 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_338(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_338(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_337;

    /* Light Model 336 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_337(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_337(k=34) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_336;

    /* Light Model 335 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_336(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_336(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_335;

    /* Light Model 334 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_335(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_335(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_334;

    /* Light Model 333 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_334(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_334(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_333;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_333(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_333(k=40) annotation (HideResult=true);

    equation
      connect(cable_light_L2_2A.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 563 */
      connect(Light_Driver_563.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_563.p, Light_Driver_563.pin_p);
      connect(Light_563.n, GndDC.p);
      connect(Light_Driver_563.hPin_N, GndAC.pin);
      connect(Light_Driver_563.pin_n, GndDC.p);

    /* Light Connections 562 */
      connect(Gain_Light_driver_563.y, Light_563.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_563.u);  connect(Light_Driver_562.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_562.p, Light_Driver_562.pin_p);
      connect(Light_562.n, GndDC.p);
      connect(Light_Driver_562.hPin_N, GndAC.pin);
      connect(Light_Driver_562.pin_n, GndDC.p);

    /* Light Connections 561 */
      connect(Gain_Light_driver_562.y, Light_562.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_562.u);  connect(Light_Driver_561.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_561.p, Light_Driver_561.pin_p);
      connect(Light_561.n, GndDC.p);
      connect(Light_Driver_561.hPin_N, GndAC.pin);
      connect(Light_Driver_561.pin_n, GndDC.p);

    /* Light Connections 560 */
      connect(Gain_Light_driver_561.y, Light_561.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_561.u);  connect(Light_Driver_560.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_560.p, Light_Driver_560.pin_p);
      connect(Light_560.n, GndDC.p);
      connect(Light_Driver_560.hPin_N, GndAC.pin);
      connect(Light_Driver_560.pin_n, GndDC.p);

    /* Light Connections 559 */
      connect(Gain_Light_driver_560.y, Light_560.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_560.u);  connect(Light_Driver_559.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_559.p, Light_Driver_559.pin_p);
      connect(Light_559.n, GndDC.p);
      connect(Light_Driver_559.hPin_N, GndAC.pin);
      connect(Light_Driver_559.pin_n, GndDC.p);

    /* Light Connections 558 */
      connect(Gain_Light_driver_559.y, Light_559.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_559.u);  connect(Light_Driver_558.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_558.p, Light_Driver_558.pin_p);
      connect(Light_558.n, GndDC.p);
      connect(Light_Driver_558.hPin_N, GndAC.pin);
      connect(Light_Driver_558.pin_n, GndDC.p);

    /* Light Connections 557 */
      connect(Gain_Light_driver_558.y, Light_558.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_558.u);  connect(Light_Driver_557.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_557.p, Light_Driver_557.pin_p);
      connect(Light_557.n, GndDC.p);
      connect(Light_Driver_557.hPin_N, GndAC.pin);
      connect(Light_Driver_557.pin_n, GndDC.p);

    /* Light Connections 422 */
      connect(Gain_Light_driver_557.y, Light_557.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_557.u);  connect(Light_Driver_422.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_422.p, Light_Driver_422.pin_p);
      connect(Light_422.n, GndDC.p);
      connect(Light_Driver_422.hPin_N, GndAC.pin);
      connect(Light_Driver_422.pin_n, GndDC.p);

    /* Light Connections 417 */
      connect(Gain_Light_driver_422.y, Light_422.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_422.u);  connect(Light_Driver_417.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_417.p, Light_Driver_417.pin_p);
      connect(Light_417.n, GndDC.p);
      connect(Light_Driver_417.hPin_N, GndAC.pin);
      connect(Light_Driver_417.pin_n, GndDC.p);

    /* Light Connections 412 */
      connect(Gain_Light_driver_417.y, Light_417.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_417.u);  connect(Light_Driver_412.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_412.p, Light_Driver_412.pin_p);
      connect(Light_412.n, GndDC.p);
      connect(Light_Driver_412.hPin_N, GndAC.pin);
      connect(Light_Driver_412.pin_n, GndDC.p);

    /* Light Connections 411 */
      connect(Gain_Light_driver_412.y, Light_412.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_412.u);  connect(Light_Driver_411.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_411.p, Light_Driver_411.pin_p);
      connect(Light_411.n, GndDC.p);
      connect(Light_Driver_411.hPin_N, GndAC.pin);
      connect(Light_Driver_411.pin_n, GndDC.p);

    /* Light Connections 410 */
      connect(Gain_Light_driver_411.y, Light_411.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_411.u);  connect(Light_Driver_410.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_410.p, Light_Driver_410.pin_p);
      connect(Light_410.n, GndDC.p);
      connect(Light_Driver_410.hPin_N, GndAC.pin);
      connect(Light_Driver_410.pin_n, GndDC.p);

    /* Light Connections 409 */
      connect(Gain_Light_driver_410.y, Light_410.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_410.u);  connect(Light_Driver_409.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_409.p, Light_Driver_409.pin_p);
      connect(Light_409.n, GndDC.p);
      connect(Light_Driver_409.hPin_N, GndAC.pin);
      connect(Light_Driver_409.pin_n, GndDC.p);

    /* Light Connections 408 */
      connect(Gain_Light_driver_409.y, Light_409.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_409.u);  connect(Light_Driver_408.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_408.p, Light_Driver_408.pin_p);
      connect(Light_408.n, GndDC.p);
      connect(Light_Driver_408.hPin_N, GndAC.pin);
      connect(Light_Driver_408.pin_n, GndDC.p);

    /* Light Connections 407 */
      connect(Gain_Light_driver_408.y, Light_408.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_408.u);  connect(Light_Driver_407.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_407.p, Light_Driver_407.pin_p);
      connect(Light_407.n, GndDC.p);
      connect(Light_Driver_407.hPin_N, GndAC.pin);
      connect(Light_Driver_407.pin_n, GndDC.p);

    /* Light Connections 406 */
      connect(Gain_Light_driver_407.y, Light_407.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_407.u);  connect(Light_Driver_406.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_406.p, Light_Driver_406.pin_p);
      connect(Light_406.n, GndDC.p);
      connect(Light_Driver_406.hPin_N, GndAC.pin);
      connect(Light_Driver_406.pin_n, GndDC.p);

    /* Light Connections 405 */
      connect(Gain_Light_driver_406.y, Light_406.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_406.u);  connect(Light_Driver_405.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_405.p, Light_Driver_405.pin_p);
      connect(Light_405.n, GndDC.p);
      connect(Light_Driver_405.hPin_N, GndAC.pin);
      connect(Light_Driver_405.pin_n, GndDC.p);

    /* Light Connections 404 */
      connect(Gain_Light_driver_405.y, Light_405.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_405.u);  connect(Light_Driver_404.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_404.p, Light_Driver_404.pin_p);
      connect(Light_404.n, GndDC.p);
      connect(Light_Driver_404.hPin_N, GndAC.pin);
      connect(Light_Driver_404.pin_n, GndDC.p);

    /* Light Connections 403 */
      connect(Gain_Light_driver_404.y, Light_404.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_404.u);  connect(Light_Driver_403.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_403.p, Light_Driver_403.pin_p);
      connect(Light_403.n, GndDC.p);
      connect(Light_Driver_403.hPin_N, GndAC.pin);
      connect(Light_Driver_403.pin_n, GndDC.p);

    /* Light Connections 402 */
      connect(Gain_Light_driver_403.y, Light_403.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_403.u);  connect(Light_Driver_402.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_402.p, Light_Driver_402.pin_p);
      connect(Light_402.n, GndDC.p);
      connect(Light_Driver_402.hPin_N, GndAC.pin);
      connect(Light_Driver_402.pin_n, GndDC.p);

    /* Light Connections 401 */
      connect(Gain_Light_driver_402.y, Light_402.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_402.u);  connect(Light_Driver_401.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_401.p, Light_Driver_401.pin_p);
      connect(Light_401.n, GndDC.p);
      connect(Light_Driver_401.hPin_N, GndAC.pin);
      connect(Light_Driver_401.pin_n, GndDC.p);

    /* Light Connections 400 */
      connect(Gain_Light_driver_401.y, Light_401.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_401.u);  connect(Light_Driver_400.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_400.p, Light_Driver_400.pin_p);
      connect(Light_400.n, GndDC.p);
      connect(Light_Driver_400.hPin_N, GndAC.pin);
      connect(Light_Driver_400.pin_n, GndDC.p);

    /* Light Connections 399 */
      connect(Gain_Light_driver_400.y, Light_400.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_400.u);  connect(Light_Driver_399.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_399.p, Light_Driver_399.pin_p);
      connect(Light_399.n, GndDC.p);
      connect(Light_Driver_399.hPin_N, GndAC.pin);
      connect(Light_Driver_399.pin_n, GndDC.p);

    /* Light Connections 398 */
      connect(Gain_Light_driver_399.y, Light_399.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_399.u);  connect(Light_Driver_398.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_398.p, Light_Driver_398.pin_p);
      connect(Light_398.n, GndDC.p);
      connect(Light_Driver_398.hPin_N, GndAC.pin);
      connect(Light_Driver_398.pin_n, GndDC.p);

    /* Light Connections 397 */
      connect(Gain_Light_driver_398.y, Light_398.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_398.u);  connect(Light_Driver_397.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_397.p, Light_Driver_397.pin_p);
      connect(Light_397.n, GndDC.p);
      connect(Light_Driver_397.hPin_N, GndAC.pin);
      connect(Light_Driver_397.pin_n, GndDC.p);

    /* Light Connections 396 */
      connect(Gain_Light_driver_397.y, Light_397.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_397.u);  connect(Light_Driver_396.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_396.p, Light_Driver_396.pin_p);
      connect(Light_396.n, GndDC.p);
      connect(Light_Driver_396.hPin_N, GndAC.pin);
      connect(Light_Driver_396.pin_n, GndDC.p);

    /* Light Connections 395 */
      connect(Gain_Light_driver_396.y, Light_396.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_396.u);  connect(Light_Driver_395.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_395.p, Light_Driver_395.pin_p);
      connect(Light_395.n, GndDC.p);
      connect(Light_Driver_395.hPin_N, GndAC.pin);
      connect(Light_Driver_395.pin_n, GndDC.p);

    /* Light Connections 394 */
      connect(Gain_Light_driver_395.y, Light_395.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_395.u);  connect(Light_Driver_394.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_394.p, Light_Driver_394.pin_p);
      connect(Light_394.n, GndDC.p);
      connect(Light_Driver_394.hPin_N, GndAC.pin);
      connect(Light_Driver_394.pin_n, GndDC.p);

    /* Light Connections 393 */
      connect(Gain_Light_driver_394.y, Light_394.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_394.u);  connect(Light_Driver_393.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_393.p, Light_Driver_393.pin_p);
      connect(Light_393.n, GndDC.p);
      connect(Light_Driver_393.hPin_N, GndAC.pin);
      connect(Light_Driver_393.pin_n, GndDC.p);

    /* Light Connections 392 */
      connect(Gain_Light_driver_393.y, Light_393.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_393.u);  connect(Light_Driver_392.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_392.p, Light_Driver_392.pin_p);
      connect(Light_392.n, GndDC.p);
      connect(Light_Driver_392.hPin_N, GndAC.pin);
      connect(Light_Driver_392.pin_n, GndDC.p);

    /* Light Connections 391 */
      connect(Gain_Light_driver_392.y, Light_392.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_392.u);  connect(Light_Driver_391.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_391.p, Light_Driver_391.pin_p);
      connect(Light_391.n, GndDC.p);
      connect(Light_Driver_391.hPin_N, GndAC.pin);
      connect(Light_Driver_391.pin_n, GndDC.p);

    /* Light Connections 353 */
      connect(Gain_Light_driver_391.y, Light_391.u);
      connect(combiTimeTable_L2_Zn1_Lights.y[1], Gain_Light_driver_391.u);  connect(Light_Driver_353.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_353.p, Light_Driver_353.pin_p);
      connect(Light_353.n, GndDC.p);
      connect(Light_Driver_353.hPin_N, GndAC.pin);
      connect(Light_Driver_353.pin_n, GndDC.p);

    /* Light Connections 345 */
      connect(Gain_Light_driver_353.y, Light_353.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_353.u);  connect(Light_Driver_345.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_345.p, Light_Driver_345.pin_p);
      connect(Light_345.n, GndDC.p);
      connect(Light_Driver_345.hPin_N, GndAC.pin);
      connect(Light_Driver_345.pin_n, GndDC.p);

    /* Light Connections 344 */
      connect(Gain_Light_driver_345.y, Light_345.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_345.u);  connect(Light_Driver_344.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_344.p, Light_Driver_344.pin_p);
      connect(Light_344.n, GndDC.p);
      connect(Light_Driver_344.hPin_N, GndAC.pin);
      connect(Light_Driver_344.pin_n, GndDC.p);

    /* Light Connections 342 */
      connect(Gain_Light_driver_344.y, Light_344.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_344.u);  connect(Light_Driver_342.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_342.p, Light_Driver_342.pin_p);
      connect(Light_342.n, GndDC.p);
      connect(Light_Driver_342.hPin_N, GndAC.pin);
      connect(Light_Driver_342.pin_n, GndDC.p);

    /* Light Connections 341 */
      connect(Gain_Light_driver_342.y, Light_342.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_342.u);  connect(Light_Driver_341.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_341.p, Light_Driver_341.pin_p);
      connect(Light_341.n, GndDC.p);
      connect(Light_Driver_341.hPin_N, GndAC.pin);
      connect(Light_Driver_341.pin_n, GndDC.p);

    /* Light Connections 340 */
      connect(Gain_Light_driver_341.y, Light_341.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_341.u);  connect(Light_Driver_340.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_340.p, Light_Driver_340.pin_p);
      connect(Light_340.n, GndDC.p);
      connect(Light_Driver_340.hPin_N, GndAC.pin);
      connect(Light_Driver_340.pin_n, GndDC.p);

    /* Light Connections 339 */
      connect(Gain_Light_driver_340.y, Light_340.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_340.u);  connect(Light_Driver_339.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_339.p, Light_Driver_339.pin_p);
      connect(Light_339.n, GndDC.p);
      connect(Light_Driver_339.hPin_N, GndAC.pin);
      connect(Light_Driver_339.pin_n, GndDC.p);

    /* Light Connections 338 */
      connect(Gain_Light_driver_339.y, Light_339.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_339.u);  connect(Light_Driver_338.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_338.p, Light_Driver_338.pin_p);
      connect(Light_338.n, GndDC.p);
      connect(Light_Driver_338.hPin_N, GndAC.pin);
      connect(Light_Driver_338.pin_n, GndDC.p);

    /* Light Connections 337 */
      connect(Gain_Light_driver_338.y, Light_338.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_338.u);  connect(Light_Driver_337.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_337.p, Light_Driver_337.pin_p);
      connect(Light_337.n, GndDC.p);
      connect(Light_Driver_337.hPin_N, GndAC.pin);
      connect(Light_Driver_337.pin_n, GndDC.p);

    /* Light Connections 336 */
      connect(Gain_Light_driver_337.y, Light_337.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_337.u);  connect(Light_Driver_336.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_336.p, Light_Driver_336.pin_p);
      connect(Light_336.n, GndDC.p);
      connect(Light_Driver_336.hPin_N, GndAC.pin);
      connect(Light_Driver_336.pin_n, GndDC.p);

    /* Light Connections 335 */
      connect(Gain_Light_driver_336.y, Light_336.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_336.u);  connect(Light_Driver_335.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_335.p, Light_Driver_335.pin_p);
      connect(Light_335.n, GndDC.p);
      connect(Light_Driver_335.hPin_N, GndAC.pin);
      connect(Light_Driver_335.pin_n, GndDC.p);

    /* Light Connections 334 */
      connect(Gain_Light_driver_335.y, Light_335.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_335.u);  connect(Light_Driver_334.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_334.p, Light_Driver_334.pin_p);
      connect(Light_334.n, GndDC.p);
      connect(Light_Driver_334.hPin_N, GndAC.pin);
      connect(Light_Driver_334.pin_n, GndDC.p);

    /* Light Connections 333 */
      connect(Gain_Light_driver_334.y, Light_334.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_334.u);  connect(Light_Driver_333.hPin_L,  cable_light_L2_2A.pin_p);
      connect(Light_333.p, Light_Driver_333.pin_p);
      connect(Light_333.n, GndDC.p);
      connect(Light_Driver_333.hPin_N, GndAC.pin);
      connect(Light_Driver_333.pin_n, GndDC.p);

      connect(Gain_Light_driver_333.y, Light_333.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_333.u);

      annotation ();
    end Light_Panel_L2_2A;

    model Light_Panel_L2_1C
      outer HPF.SystemDef systemDef;
      Modelica.Electrical.Analog.Basic.Ground GndDC annotation (
        Placement(visible = true, transformation(origin={86,-10},     extent = {{-10, -10}, {10, 10}}, rotation = 90)));
      HPF.SinglePhase.Components.Ground GndAC annotation (
        Placement(visible = true, transformation(origin={-80,-14},   extent = {{-8, -8}, {8, 8}}, rotation = -90)));
      HPF.SinglePhase.Interface.HPin_P pin_p(h = systemDef.numHrm)   "Positive pin" annotation (
        Placement(visible = true, transformation(extent={{-78,8},{-58,28}},         rotation = 0), iconTransformation(extent = {{-110, -10}, {-90, 10}}, rotation = 0)));
      HPF.Cables.NEC_CableModel cable_light_L2_1C(wireGaugeAC=HPF.Types.WireGaugeAC.gauge_12, length=
            58)
        annotation (Placement(transformation(extent={{-20,12},{-40,32}})));
      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Core_Lights(
        tableOnFile=true,
        tableName="L2-Core-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-74,70},{-54,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn1_Lights(
        tableOnFile=true,
        tableName="L2-Zn1-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-40,70},{-20,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn2_Lights(
        tableOnFile=true,
        tableName="L2-Zn2-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{-8,70},{12,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn3_Lights(
        tableOnFile=true,
        tableName="L2-Zn3-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{28,70},{48,90}})));

      Modelica.Blocks.Sources.CombiTimeTable combiTimeTable_L2_Zn4_Lights(
        tableOnFile=true,
        tableName="L2-Zn4-Lights",
        fileName=ModelicaServices.ExternalReferences.loadResource("modelica://PrototypeBuildingElectricalModels/Data//load_profiles/San-Diego-L2_Light_LP.txt"),
        smoothness=Modelica.Blocks.Types.Smoothness.ConstantSegments,
        extrapolation=Modelica.Blocks.Types.Extrapolation.HoldLastPoint,
        timeScale(displayUnit="h") = 3600)
        annotation (HideResult=true, Placement(transformation(extent={{64,70},{84,90}})));

    /* Insert models here */

    /* Light Model 514 */
      HPF.DC.Variable_DC_Load Light_514;

    /* Light Model 513 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_514(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_514(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_513;

    /* Light Model 512 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_513(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_513(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_512;

    /* Light Model 511 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_512(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_512(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_511;

    /* Light Model 510 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_511(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_511(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_510;

    /* Light Model 509 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_510(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_510(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_509;

    /* Light Model 508 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_509(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_509(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_508;

    /* Light Model 507 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_508(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_508(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_507;

    /* Light Model 506 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_507(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_507(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_506;

    /* Light Model 505 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_506(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_506(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_505;

    /* Light Model 504 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_505(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_505(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_504;

    /* Light Model 503 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_504(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_504(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_503;

    /* Light Model 502 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_503(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_503(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_502;

    /* Light Model 501 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_502(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_502(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_501;

    /* Light Model 500 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_501(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_501(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_500;

    /* Light Model 499 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_500(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_500(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_499;

    /* Light Model 442 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_499(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_499(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_442;

    /* Light Model 441 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_442(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_442(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_441;

    /* Light Model 440 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_441(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_441(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_440;

    /* Light Model 439 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_440(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_440(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_439;

    /* Light Model 438 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_439(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_439(k=28) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_438;

    /* Light Model 437 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_438(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_438(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_437;

    /* Light Model 436 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_437(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_437(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_436;

    /* Light Model 435 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_436(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_436(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_435;

    /* Light Model 434 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_435(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=30,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_435(k=25) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_434;

    /* Light Model 433 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_434(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_434(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_433;

    /* Light Model 432 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_433(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_433(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_432;

    /* Light Model 431 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_432(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_432(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_431;

    /* Light Model 430 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_431(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_431(k=40) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_430;

    /* Light Model 429 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_430(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_430(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_429;

    /* Light Model 428 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_429(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_429(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_428;

    /* Light Model 427 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_428(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_428(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_427;

    /* Light Model 426 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_427(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_427(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_426;

    /* Light Model 425 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_426(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_426(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_425;

    /* Light Model 424 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_425(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_425(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_424;

    /* Light Model 423 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_424(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_424(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_423;

    /* Light Model 421 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_423(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_423(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_421;

    /* Light Model 420 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_421(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_421(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_420;

    /* Light Model 419 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_420(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_420(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_419;

    /* Light Model 418 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_419(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_419(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_418;

    /* Light Model 416 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_418(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_418(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_416;

    /* Light Model 415 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_416(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_416(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_415;

    /* Light Model 414 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_415(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_415(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_414;

    /* Light Model 413 */
      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_414(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_414(k=31) annotation (HideResult=true);
      HPF.DC.Variable_DC_Load Light_413;

      HPF.PowerConverters.SinglePhase.ACDC_1pRectifierSimple Light_Driver_413(P_DCmin=2.25, VAC_nom=120,VDC_nom=19.5,P_nom=45,P_stby=1.047973212,alpha=0.007433973,beta=0.101408771,gamma=0.050936187);
      Modelica.Blocks.Math.Gain Gain_Light_driver_413(k=31) annotation (HideResult=true);

    equation
      connect(cable_light_L2_1C.pin_n, pin_p) annotation (Line(points={{-40,22},{-54,
              22},{-54,18},{-68,18}}, color={117,80,123}));

    /* Insert equation here */

    /* Light Connections 514 */
      connect(Light_Driver_514.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_514.p, Light_Driver_514.pin_p);
      connect(Light_514.n, GndDC.p);
      connect(Light_Driver_514.hPin_N, GndAC.pin);
      connect(Light_Driver_514.pin_n, GndDC.p);

    /* Light Connections 513 */
      connect(Gain_Light_driver_514.y, Light_514.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_514.u);  connect(Light_Driver_513.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_513.p, Light_Driver_513.pin_p);
      connect(Light_513.n, GndDC.p);
      connect(Light_Driver_513.hPin_N, GndAC.pin);
      connect(Light_Driver_513.pin_n, GndDC.p);

    /* Light Connections 512 */
      connect(Gain_Light_driver_513.y, Light_513.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_513.u);  connect(Light_Driver_512.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_512.p, Light_Driver_512.pin_p);
      connect(Light_512.n, GndDC.p);
      connect(Light_Driver_512.hPin_N, GndAC.pin);
      connect(Light_Driver_512.pin_n, GndDC.p);

    /* Light Connections 511 */
      connect(Gain_Light_driver_512.y, Light_512.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_512.u);  connect(Light_Driver_511.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_511.p, Light_Driver_511.pin_p);
      connect(Light_511.n, GndDC.p);
      connect(Light_Driver_511.hPin_N, GndAC.pin);
      connect(Light_Driver_511.pin_n, GndDC.p);

    /* Light Connections 510 */
      connect(Gain_Light_driver_511.y, Light_511.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_511.u);  connect(Light_Driver_510.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_510.p, Light_Driver_510.pin_p);
      connect(Light_510.n, GndDC.p);
      connect(Light_Driver_510.hPin_N, GndAC.pin);
      connect(Light_Driver_510.pin_n, GndDC.p);

    /* Light Connections 509 */
      connect(Gain_Light_driver_510.y, Light_510.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_510.u);  connect(Light_Driver_509.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_509.p, Light_Driver_509.pin_p);
      connect(Light_509.n, GndDC.p);
      connect(Light_Driver_509.hPin_N, GndAC.pin);
      connect(Light_Driver_509.pin_n, GndDC.p);

    /* Light Connections 508 */
      connect(Gain_Light_driver_509.y, Light_509.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_509.u);  connect(Light_Driver_508.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_508.p, Light_Driver_508.pin_p);
      connect(Light_508.n, GndDC.p);
      connect(Light_Driver_508.hPin_N, GndAC.pin);
      connect(Light_Driver_508.pin_n, GndDC.p);

    /* Light Connections 507 */
      connect(Gain_Light_driver_508.y, Light_508.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_508.u);  connect(Light_Driver_507.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_507.p, Light_Driver_507.pin_p);
      connect(Light_507.n, GndDC.p);
      connect(Light_Driver_507.hPin_N, GndAC.pin);
      connect(Light_Driver_507.pin_n, GndDC.p);

    /* Light Connections 506 */
      connect(Gain_Light_driver_507.y, Light_507.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_507.u);  connect(Light_Driver_506.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_506.p, Light_Driver_506.pin_p);
      connect(Light_506.n, GndDC.p);
      connect(Light_Driver_506.hPin_N, GndAC.pin);
      connect(Light_Driver_506.pin_n, GndDC.p);

    /* Light Connections 505 */
      connect(Gain_Light_driver_506.y, Light_506.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_506.u);  connect(Light_Driver_505.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_505.p, Light_Driver_505.pin_p);
      connect(Light_505.n, GndDC.p);
      connect(Light_Driver_505.hPin_N, GndAC.pin);
      connect(Light_Driver_505.pin_n, GndDC.p);

    /* Light Connections 504 */
      connect(Gain_Light_driver_505.y, Light_505.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_505.u);  connect(Light_Driver_504.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_504.p, Light_Driver_504.pin_p);
      connect(Light_504.n, GndDC.p);
      connect(Light_Driver_504.hPin_N, GndAC.pin);
      connect(Light_Driver_504.pin_n, GndDC.p);

    /* Light Connections 503 */
      connect(Gain_Light_driver_504.y, Light_504.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_504.u);  connect(Light_Driver_503.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_503.p, Light_Driver_503.pin_p);
      connect(Light_503.n, GndDC.p);
      connect(Light_Driver_503.hPin_N, GndAC.pin);
      connect(Light_Driver_503.pin_n, GndDC.p);

    /* Light Connections 502 */
      connect(Gain_Light_driver_503.y, Light_503.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_503.u);  connect(Light_Driver_502.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_502.p, Light_Driver_502.pin_p);
      connect(Light_502.n, GndDC.p);
      connect(Light_Driver_502.hPin_N, GndAC.pin);
      connect(Light_Driver_502.pin_n, GndDC.p);

    /* Light Connections 501 */
      connect(Gain_Light_driver_502.y, Light_502.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_502.u);  connect(Light_Driver_501.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_501.p, Light_Driver_501.pin_p);
      connect(Light_501.n, GndDC.p);
      connect(Light_Driver_501.hPin_N, GndAC.pin);
      connect(Light_Driver_501.pin_n, GndDC.p);

    /* Light Connections 500 */
      connect(Gain_Light_driver_501.y, Light_501.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_501.u);  connect(Light_Driver_500.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_500.p, Light_Driver_500.pin_p);
      connect(Light_500.n, GndDC.p);
      connect(Light_Driver_500.hPin_N, GndAC.pin);
      connect(Light_Driver_500.pin_n, GndDC.p);

    /* Light Connections 499 */
      connect(Gain_Light_driver_500.y, Light_500.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_500.u);  connect(Light_Driver_499.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_499.p, Light_Driver_499.pin_p);
      connect(Light_499.n, GndDC.p);
      connect(Light_Driver_499.hPin_N, GndAC.pin);
      connect(Light_Driver_499.pin_n, GndDC.p);

    /* Light Connections 442 */
      connect(Gain_Light_driver_499.y, Light_499.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_499.u);  connect(Light_Driver_442.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_442.p, Light_Driver_442.pin_p);
      connect(Light_442.n, GndDC.p);
      connect(Light_Driver_442.hPin_N, GndAC.pin);
      connect(Light_Driver_442.pin_n, GndDC.p);

    /* Light Connections 441 */
      connect(Gain_Light_driver_442.y, Light_442.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_442.u);  connect(Light_Driver_441.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_441.p, Light_Driver_441.pin_p);
      connect(Light_441.n, GndDC.p);
      connect(Light_Driver_441.hPin_N, GndAC.pin);
      connect(Light_Driver_441.pin_n, GndDC.p);

    /* Light Connections 440 */
      connect(Gain_Light_driver_441.y, Light_441.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_441.u);  connect(Light_Driver_440.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_440.p, Light_Driver_440.pin_p);
      connect(Light_440.n, GndDC.p);
      connect(Light_Driver_440.hPin_N, GndAC.pin);
      connect(Light_Driver_440.pin_n, GndDC.p);

    /* Light Connections 439 */
      connect(Gain_Light_driver_440.y, Light_440.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_440.u);  connect(Light_Driver_439.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_439.p, Light_Driver_439.pin_p);
      connect(Light_439.n, GndDC.p);
      connect(Light_Driver_439.hPin_N, GndAC.pin);
      connect(Light_Driver_439.pin_n, GndDC.p);

    /* Light Connections 438 */
      connect(Gain_Light_driver_439.y, Light_439.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_439.u);  connect(Light_Driver_438.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_438.p, Light_Driver_438.pin_p);
      connect(Light_438.n, GndDC.p);
      connect(Light_Driver_438.hPin_N, GndAC.pin);
      connect(Light_Driver_438.pin_n, GndDC.p);

    /* Light Connections 437 */
      connect(Gain_Light_driver_438.y, Light_438.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_438.u);  connect(Light_Driver_437.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_437.p, Light_Driver_437.pin_p);
      connect(Light_437.n, GndDC.p);
      connect(Light_Driver_437.hPin_N, GndAC.pin);
      connect(Light_Driver_437.pin_n, GndDC.p);

    /* Light Connections 436 */
      connect(Gain_Light_driver_437.y, Light_437.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_437.u);  connect(Light_Driver_436.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_436.p, Light_Driver_436.pin_p);
      connect(Light_436.n, GndDC.p);
      connect(Light_Driver_436.hPin_N, GndAC.pin);
      connect(Light_Driver_436.pin_n, GndDC.p);

    /* Light Connections 435 */
      connect(Gain_Light_driver_436.y, Light_436.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_436.u);  connect(Light_Driver_435.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_435.p, Light_Driver_435.pin_p);
      connect(Light_435.n, GndDC.p);
      connect(Light_Driver_435.hPin_N, GndAC.pin);
      connect(Light_Driver_435.pin_n, GndDC.p);

    /* Light Connections 434 */
      connect(Gain_Light_driver_435.y, Light_435.u);
      connect(combiTimeTable_L2_Core_Lights.y[1], Gain_Light_driver_435.u);  connect(Light_Driver_434.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_434.p, Light_Driver_434.pin_p);
      connect(Light_434.n, GndDC.p);
      connect(Light_Driver_434.hPin_N, GndAC.pin);
      connect(Light_Driver_434.pin_n, GndDC.p);

    /* Light Connections 433 */
      connect(Gain_Light_driver_434.y, Light_434.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_434.u);  connect(Light_Driver_433.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_433.p, Light_Driver_433.pin_p);
      connect(Light_433.n, GndDC.p);
      connect(Light_Driver_433.hPin_N, GndAC.pin);
      connect(Light_Driver_433.pin_n, GndDC.p);

    /* Light Connections 432 */
      connect(Gain_Light_driver_433.y, Light_433.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_433.u);  connect(Light_Driver_432.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_432.p, Light_Driver_432.pin_p);
      connect(Light_432.n, GndDC.p);
      connect(Light_Driver_432.hPin_N, GndAC.pin);
      connect(Light_Driver_432.pin_n, GndDC.p);

    /* Light Connections 431 */
      connect(Gain_Light_driver_432.y, Light_432.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_432.u);  connect(Light_Driver_431.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_431.p, Light_Driver_431.pin_p);
      connect(Light_431.n, GndDC.p);
      connect(Light_Driver_431.hPin_N, GndAC.pin);
      connect(Light_Driver_431.pin_n, GndDC.p);

    /* Light Connections 430 */
      connect(Gain_Light_driver_431.y, Light_431.u);
      connect(combiTimeTable_L2_Zn3_Lights.y[1], Gain_Light_driver_431.u);  connect(Light_Driver_430.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_430.p, Light_Driver_430.pin_p);
      connect(Light_430.n, GndDC.p);
      connect(Light_Driver_430.hPin_N, GndAC.pin);
      connect(Light_Driver_430.pin_n, GndDC.p);

    /* Light Connections 429 */
      connect(Gain_Light_driver_430.y, Light_430.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_430.u);  connect(Light_Driver_429.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_429.p, Light_Driver_429.pin_p);
      connect(Light_429.n, GndDC.p);
      connect(Light_Driver_429.hPin_N, GndAC.pin);
      connect(Light_Driver_429.pin_n, GndDC.p);

    /* Light Connections 428 */
      connect(Gain_Light_driver_429.y, Light_429.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_429.u);  connect(Light_Driver_428.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_428.p, Light_Driver_428.pin_p);
      connect(Light_428.n, GndDC.p);
      connect(Light_Driver_428.hPin_N, GndAC.pin);
      connect(Light_Driver_428.pin_n, GndDC.p);

    /* Light Connections 427 */
      connect(Gain_Light_driver_428.y, Light_428.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_428.u);  connect(Light_Driver_427.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_427.p, Light_Driver_427.pin_p);
      connect(Light_427.n, GndDC.p);
      connect(Light_Driver_427.hPin_N, GndAC.pin);
      connect(Light_Driver_427.pin_n, GndDC.p);

    /* Light Connections 426 */
      connect(Gain_Light_driver_427.y, Light_427.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_427.u);  connect(Light_Driver_426.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_426.p, Light_Driver_426.pin_p);
      connect(Light_426.n, GndDC.p);
      connect(Light_Driver_426.hPin_N, GndAC.pin);
      connect(Light_Driver_426.pin_n, GndDC.p);

    /* Light Connections 425 */
      connect(Gain_Light_driver_426.y, Light_426.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_426.u);  connect(Light_Driver_425.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_425.p, Light_Driver_425.pin_p);
      connect(Light_425.n, GndDC.p);
      connect(Light_Driver_425.hPin_N, GndAC.pin);
      connect(Light_Driver_425.pin_n, GndDC.p);

    /* Light Connections 424 */
      connect(Gain_Light_driver_425.y, Light_425.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_425.u);  connect(Light_Driver_424.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_424.p, Light_Driver_424.pin_p);
      connect(Light_424.n, GndDC.p);
      connect(Light_Driver_424.hPin_N, GndAC.pin);
      connect(Light_Driver_424.pin_n, GndDC.p);

    /* Light Connections 423 */
      connect(Gain_Light_driver_424.y, Light_424.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_424.u);  connect(Light_Driver_423.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_423.p, Light_Driver_423.pin_p);
      connect(Light_423.n, GndDC.p);
      connect(Light_Driver_423.hPin_N, GndAC.pin);
      connect(Light_Driver_423.pin_n, GndDC.p);

    /* Light Connections 421 */
      connect(Gain_Light_driver_423.y, Light_423.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_423.u);  connect(Light_Driver_421.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_421.p, Light_Driver_421.pin_p);
      connect(Light_421.n, GndDC.p);
      connect(Light_Driver_421.hPin_N, GndAC.pin);
      connect(Light_Driver_421.pin_n, GndDC.p);

    /* Light Connections 420 */
      connect(Gain_Light_driver_421.y, Light_421.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_421.u);  connect(Light_Driver_420.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_420.p, Light_Driver_420.pin_p);
      connect(Light_420.n, GndDC.p);
      connect(Light_Driver_420.hPin_N, GndAC.pin);
      connect(Light_Driver_420.pin_n, GndDC.p);

    /* Light Connections 419 */
      connect(Gain_Light_driver_420.y, Light_420.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_420.u);  connect(Light_Driver_419.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_419.p, Light_Driver_419.pin_p);
      connect(Light_419.n, GndDC.p);
      connect(Light_Driver_419.hPin_N, GndAC.pin);
      connect(Light_Driver_419.pin_n, GndDC.p);

    /* Light Connections 418 */
      connect(Gain_Light_driver_419.y, Light_419.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_419.u);  connect(Light_Driver_418.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_418.p, Light_Driver_418.pin_p);
      connect(Light_418.n, GndDC.p);
      connect(Light_Driver_418.hPin_N, GndAC.pin);
      connect(Light_Driver_418.pin_n, GndDC.p);

    /* Light Connections 416 */
      connect(Gain_Light_driver_418.y, Light_418.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_418.u);  connect(Light_Driver_416.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_416.p, Light_Driver_416.pin_p);
      connect(Light_416.n, GndDC.p);
      connect(Light_Driver_416.hPin_N, GndAC.pin);
      connect(Light_Driver_416.pin_n, GndDC.p);

    /* Light Connections 415 */
      connect(Gain_Light_driver_416.y, Light_416.u);
      connect(combiTimeTable_L2_Zn2_Lights.y[1], Gain_Light_driver_416.u);  connect(Light_Driver_415.hPin_L,  cable_light_L2_1C.pin_p);
      connect(Light_415.p, Light_Driver_415.pin_p);
      connect(Light_415.n, GndDC.p);
